@prefix          cim: <https://cim.ucaiug.io/ns#> .
@prefix         cims: <http://iec.ch/TC57/1999/rdf-schema-extensions-19990926#> .
@prefix           eu: <https://cim.ucaiug.io/ns/eu#> .
@prefix           eq: <http://iec.ch/TC57/ns/CIM/CoreEquipment-EU#> .
@prefix         dcat: <http://www.w3.org/ns/dcat#> .
@prefix          dct: <http://purl.org/dc/terms/> .
@prefix      dcterms: <http://purl.org/dc/terms/> .
@prefix          owl: <http://www.w3.org/2002/07/owl#> .
@prefix       prefix: <http://qudt.org/vocab/prefix/> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix         qudt: <http://qudt.org/schema/qudt/> .
@prefix          rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix         rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix         skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix         unit: <http://qudt.org/vocab/unit/> .
@prefix          xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix           dc: <http://purl.org/dc/elements/1.1/> .
@prefix          uml: <http://iec.ch/TC57/NonStandard/UML#> .

eq:Ontology a owl:Ontology ;
  dct:description "This vocabulary is describing the core equipment profile from IEC 61970-600-2."@en ;
  dc:source "iec61970cim17v40_iec61968cim13v13a_iec62325cim03v17a.eap" ;
  dcat:keyword "EQ" ;
  dcat:landingPage <https://www.entsoe.eu/digital/cim/cim-for-grid-models-exchange/> ;
  dcat:theme "vocabulary"@en ;
  dct:conformsTo <urn:iso:std:iec:61970-301:ed-7:amd1>, <urn:iso:std:iec:61970-501:draft:ed-2>, <urn:iso:std:iec:61970-600-2:ed-1> ;
  dct:creator "ENTSO-E CIM EG"@en ;
  dct:identifier "urn:uuid:9fd00587-84d4-4910-bbd4-e003ed7e0821" ;
  dct:issued "2021-01-27T12:09:21Z"^^xsd:dateTime ;
  dct:language "en-GB" ;
  dct:modified "2020-10-12"^^xsd:date ;
  dct:publisher "ENTSO-E" ;
  dct:rights "Copyright"@en ;
  dct:rightsHolder "ENTSO-E" ;
  dct:title "Core Equipment Vocabulary"@en ;
  owl:incompatibleWith <http://entsoe.eu/2009/profile1> ;
  owl:priorVersion <http://entsoe.eu/CIM/EquipmentCore/3/1> ;
  owl:versionIRI <http://iec.ch/TC57/ns/CIM/CoreEquipment-EU/3.0> ;
  owl:versionInfo "3.0.0" .

cim:ACDCConverter a owl:Class ;
  rdfs:label "ACDCConverter" ;
  rdfs:comment "A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:ACDCConverterDCTerminal a owl:Class ;
  rdfs:label "ACDCConverterDCTerminal" ;
  rdfs:comment "A DC electrical connection point at the AC/DC converter. The AC/DC converter is electrically connected also to the AC side. The AC connection is inherited from the AC conducting equipment in the same way as any other AC equipment. The AC/DC converter DC terminal is separate from generic DC terminal to restrict the connection with the AC side to AC/DC converter and so that no other DC conducting equipment can be connected to the AC side."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCBaseTerminal .

cim:ACDCTerminal a owl:Class ;
  rdfs:label "ACDCTerminal" ;
  rdfs:comment "An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:ACLineSegment a owl:Class ;
  rdfs:label "ACLineSegment" ;
  rdfs:comment """A wire or combination of wires, with consistent electrical characteristics, building a single electrical system, used to carry alternating current between points in the power system.\r
For symmetrical, transposed three phase lines, it is sufficient to use attributes of the line segment, which describe impedances and admittances for the entire length of the segment.  Additionally impedances can be computed by using length and associated per length impedances.\r
The BaseVoltage at the two ends of ACLineSegments in a Line shall have the same BaseVoltage.nominalVoltage. However, boundary lines may have slightly different BaseVoltage.nominalVoltages and variation is allowed. Larger voltage difference in general requires use of an equivalent branch."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Conductor .

cim:ActivePowerLimit a owl:Class ;
  rdfs:label "ActivePowerLimit" ;
  rdfs:comment "Limit on active power flow."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:OperationalLimit .

cim:ApparentPowerLimit a owl:Class ;
  rdfs:label "ApparentPowerLimit" ;
  rdfs:comment "Apparent power limit."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:OperationalLimit .

cim:AsynchronousMachine a owl:Class ;
  rdfs:label "AsynchronousMachine" ;
  rdfs:comment "A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:RotatingMachine .

cim:AuxiliaryEquipment a owl:Class ;
  rdfs:label "AuxiliaryEquipment" ;
  rdfs:comment """AuxiliaryEquipment describe equipment that is not performing any primary functions but support for the equipment performing the primary function.\r
AuxiliaryEquipment is attached to primary equipment via an association with Terminal."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:Equipment .

cim:BaseVoltage a owl:Class ;
  rdfs:label "BaseVoltage" ;
  rdfs:comment "Defines a system base voltage which is referenced."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:BasicIntervalSchedule a owl:Class ;
  rdfs:label "BasicIntervalSchedule" ;
  rdfs:comment "Schedule of values at points in time."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:BatteryUnit a owl:Class ;
  rdfs:label "BatteryUnit" ;
  rdfs:comment "An electrochemical energy storage device."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerElectronicsUnit .

cim:Bay a owl:Class ;
  rdfs:label "Bay" ;
  rdfs:comment "A collection of power system resources (within a given substation) including conducting equipment, protection relays, measurements, and telemetry.  A bay typically represents a physical grouping related to modularization of equipment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquipmentContainer .

cim:Breaker a owl:Class ;
  rdfs:label "Breaker" ;
  rdfs:comment "A mechanical switching device capable of making, carrying, and breaking currents under normal circuit conditions and also making, carrying for a specified time, and breaking currents under specified abnormal circuit conditions e.g.  those of short circuit."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ProtectedSwitch .

cim:BusNameMarker a owl:Class ;
  rdfs:label "BusNameMarker" ;
  rdfs:comment "Used to apply user standard names to TopologicalNodes. Associated with one or more terminals that are normally connected with the bus name.    The associated terminals are normally connected by non-retained switches. For a ring bus station configuration, all BusbarSection terminals in the ring are typically associated.   For a breaker and a half scheme, both BusbarSections would normally be associated.  For a ring bus, all BusbarSections would normally be associated.  For a \"straight\" busbar configuration, normally only the main terminal at the BusbarSection would be associated."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:BusbarSection a owl:Class ;
  rdfs:label "BusbarSection" ;
  rdfs:comment """A conductor, or group of conductors, with negligible impedance, that serve to connect other conducting equipment within a single substation. \r
Voltage measurements are typically obtained from voltage transformers that are connected to busbar sections. A bus bar section may have many physical terminals but for analysis is modelled with exactly one logical terminal."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Connector .

cim:CAESPlant a owl:Class ;
  rdfs:label "CAESPlant" ;
  rdfs:comment "Compressed air energy storage plant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:Clamp a owl:Class ;
  rdfs:label "Clamp" ;
  rdfs:comment """A Clamp is a galvanic connection at a line segment where other equipment is connected. A Clamp does not cut the line segment. \r
A Clamp is ConductingEquipment and has one Terminal with an associated ConnectivityNode. Any other ConductingEquipment can be connected to the Clamp ConnectivityNode."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:CogenerationPlant a owl:Class ;
  rdfs:label "CogenerationPlant" ;
  rdfs:comment "A set of thermal generating units for the production of electrical energy and process steam (usually from the output of the steam turbines). The steam sendout is typically used for industrial purposes or for municipal heating and cooling."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:CombinedCyclePlant a owl:Class ;
  rdfs:label "CombinedCyclePlant" ;
  rdfs:comment "A set of combustion turbines and steam turbines where the exhaust heat from the combustion turbines is recovered to make steam for the steam turbines, resulting in greater overall plant efficiency."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:ConductingEquipment a owl:Class ;
  rdfs:label "ConductingEquipment" ;
  rdfs:comment "The parts of the AC power system that are designed to carry current or that are conductively connected through terminals."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:Equipment .

cim:Conductor a owl:Class ;
  rdfs:label "Conductor" ;
  rdfs:comment "Combination of conducting material with consistent electrical characteristics, building a single electrical system, used to carry current between points in the power system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:ConformLoad a owl:Class ;
  rdfs:label "ConformLoad" ;
  rdfs:comment "ConformLoad represent loads that follow a daily load change pattern where the pattern can be used to scale the load with a system load."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyConsumer .

cim:ConformLoadGroup a owl:Class ;
  rdfs:label "ConformLoadGroup" ;
  rdfs:comment "A group of loads conforming to an allocation pattern."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:LoadGroup .

cim:ConformLoadSchedule a owl:Class ;
  rdfs:label "ConformLoadSchedule" ;
  rdfs:comment "A curve of load  versus time (X-axis) showing the active power values (Y1-axis) and reactive power (Y2-axis) for each unit of the period covered. This curve represents a typical pattern of load over the time period for a given day type and season."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:SeasonDayTypeSchedule .

cim:ConnectivityNode a owl:Class ;
  rdfs:label "ConnectivityNode" ;
  rdfs:comment "Connectivity nodes are points where terminals of AC conducting equipment are connected together with zero impedance."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:ConnectivityNodeContainer a owl:Class ;
  rdfs:label "ConnectivityNodeContainer" ;
  rdfs:comment "A base class for all objects that may contain connectivity nodes or topological nodes."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:Connector a owl:Class ;
  rdfs:label "Connector" ;
  rdfs:comment "A conductor, or group of conductors, with negligible impedance, that serve to connect other conducting equipment within a single substation and are modelled with a single logical terminal."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:ControlArea a owl:Class ;
  rdfs:label "ControlArea" ;
  rdfs:comment """A control area is a grouping of generating units and/or loads and a cutset of tie lines (as terminals) which may be used for a variety of purposes including automatic generation control, power flow solution area interchange control specification, and input to load forecasting. All generation and load within the area defined by the terminals on the border are considered in the area interchange control. Note that any number of overlapping control area specifications can be superimposed on the physical model. The following general principles apply to ControlArea:\r
1.  The control area orientation for net interchange is positive for an import, negative for an export.\r
2.  The control area net interchange is determined by summing flows in Terminals. The Terminals are identified by creating a set of TieFlow objects associated with a ControlArea object. Each TieFlow object identifies one Terminal.\r
3.  In a single network model, a tie between two control areas must be modelled in both control area specifications, such that the two representations of the tie flow sum to zero.\r
4.  The normal orientation of Terminal flow is positive for flow into the conducting equipment that owns the Terminal. (i.e. flow from a bus into a device is positive.) However, the orientation of each flow in the control area specification must align with the control area convention, i.e. import is positive. If the orientation of the Terminal flow referenced by a TieFlow is positive into the control area, then this is confirmed by setting TieFlow.positiveFlowIn flag TRUE. If not, the orientation must be reversed by setting the TieFlow.positiveFlowIn flag FALSE."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:ControlAreaGeneratingUnit a owl:Class ;
  rdfs:label "ControlAreaGeneratingUnit" ;
  rdfs:comment "A control area generating unit. This class is needed so that alternate control area definitions may include the same generating unit.   It should be noted that only one instance within a control area should reference a specific generating unit."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:ControlAreaTypeKind a owl:Class ;
  rdfs:label "ControlAreaTypeKind" ;
  rdfs:comment "The type of control area."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:CsConverter a owl:Class ;
  rdfs:label "CsConverter" ;
  rdfs:comment """DC side of the current source converter (CSC).\r
The firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. dc voltage, dc current and active power. From a steady state perspective it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.\r
The reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses is a function of the dc voltage and dc current.\r
The attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10-18 degrees.\r
The attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17-20 degrees."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ACDCConverter .

cim:Currency a owl:Class ;
  rdfs:label "Currency" ;
  rdfs:comment "Monetary currencies.  ISO 4217 standard including 3-character currency code."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:CurrentLimit a owl:Class ;
  rdfs:label "CurrentLimit" ;
  rdfs:comment "Operational limit on current."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:OperationalLimit .

cim:CurrentTransformer a owl:Class ;
  rdfs:label "CurrentTransformer" ;
  rdfs:comment "Instrument transformer used to measure electrical qualities of the circuit that is being protected and/or monitored. Typically used as current transducer for the purpose of metering or protection. A typical secondary current rating would be 5A."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Sensor .

cim:Curve a owl:Class ;
  rdfs:label "Curve" ;
  rdfs:comment "A multi-purpose curve or functional relationship between an independent variable (X-axis) and dependent (Y-axis) variables."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:CurveData a owl:Class ;
  rdfs:label "CurveData" ;
  rdfs:comment "Multi-purpose data points for defining a curve.  The use of this generic class is discouraged if a more specific class can be used to specify the X and Y axis values along with their specific data types."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete .

cim:CurveStyle a owl:Class ;
  rdfs:label "CurveStyle" ;
  rdfs:comment "Style or shape of curve."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:Cut a owl:Class ;
  rdfs:label "Cut" ;
  rdfs:comment """A cut separates a line segment into two parts. The cut appears as a switch inserted between these two parts and connects them together. As the cut is normally open there is no galvanic connection between the two line segment parts. But it is possible to close the cut to get galvanic connection.\r
The cut terminals are oriented towards the line segment terminals with the same sequence number. Hence the cut terminal with sequence number equal to 1 is oriented to the line segment's terminal with sequence number equal to 1.\r
The cut terminals also act as connection points for jumpers and other equipment, e.g. a mobile generator. To enable this, connectivity nodes are placed at the cut terminals. Once the connectivity nodes are in place any conducting equipment can be connected at them."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Switch .

cim:DCBaseTerminal a owl:Class ;
  rdfs:label "DCBaseTerminal" ;
  rdfs:comment "An electrical connection point at a piece of DC conducting equipment. DC terminals are connected at one physical DC node that may have multiple DC terminals connected. A DC node is similar to an AC connectivity node. The model requires that DC connections are distinct from AC connections."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ACDCTerminal .

cim:DCBreaker a owl:Class ;
  rdfs:label "DCBreaker" ;
  rdfs:comment "A breaker within a DC system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCSwitch .

cim:DCBusbar a owl:Class ;
  rdfs:label "DCBusbar" ;
  rdfs:comment "A busbar within a DC system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCChopper a owl:Class ;
  rdfs:label "DCChopper" ;
  rdfs:comment "Low resistance equipment used in the internal DC circuit to balance voltages. It has typically positive and negative pole terminals and a ground."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCConductingEquipment a owl:Class ;
  rdfs:label "DCConductingEquipment" ;
  rdfs:comment "The parts of the DC power system that are designed to carry current or that are conductively connected through DC terminals."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:Equipment .

cim:DCConverterOperatingModeKind a owl:Class ;
  rdfs:label "DCConverterOperatingModeKind" ;
  rdfs:comment "The operating mode of an HVDC bipole."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:DCConverterUnit a owl:Class ;
  rdfs:label "DCConverterUnit" ;
  rdfs:comment "Indivisible operative unit comprising all equipment between the point of common coupling on the AC side and the point of common coupling – DC side, essentially one or more converters, together with one or more converter transformers, converter control equipment, essential protective and switching devices and auxiliaries, if any, used for conversion."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCEquipmentContainer .

cim:DCDisconnector a owl:Class ;
  rdfs:label "DCDisconnector" ;
  rdfs:comment "A disconnector within a DC system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCSwitch .

cim:DCEquipmentContainer a owl:Class ;
  rdfs:label "DCEquipmentContainer" ;
  rdfs:comment "A modelling construct to provide a root class for containment of DC as well as AC equipment. The class differ from the EquipmentContaner for AC in that it may also contain DCNode-s. Hence it can contain both AC and DC equipment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:EquipmentContainer .

cim:DCGround a owl:Class ;
  rdfs:label "DCGround" ;
  rdfs:comment "A ground within a DC system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCLine a owl:Class ;
  rdfs:label "DCLine" ;
  rdfs:comment "Overhead lines and/or cables connecting two or more HVDC substations."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCEquipmentContainer .

cim:DCLineSegment a owl:Class ;
  rdfs:label "DCLineSegment" ;
  rdfs:comment "A wire or combination of wires not insulated from one another, with consistent electrical characteristics, used to carry direct current between points in the DC region of the power system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCNode a owl:Class ;
  rdfs:label "DCNode" ;
  rdfs:comment "DC nodes are points where terminals of DC conducting equipment are connected together with zero impedance."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:DCPolarityKind a owl:Class ;
  rdfs:label "DCPolarityKind" ;
  rdfs:comment "Polarity for DC circuits."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:DCSeriesDevice a owl:Class ;
  rdfs:label "DCSeriesDevice" ;
  rdfs:comment "A series device within the DC system, typically a reactor used for filtering or smoothing.  Needed for transient and short circuit studies."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCShunt a owl:Class ;
  rdfs:label "DCShunt" ;
  rdfs:comment "A shunt device within the DC system, typically used for filtering.  Needed for transient and short circuit studies."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCSwitch a owl:Class ;
  rdfs:label "DCSwitch" ;
  rdfs:comment "A switch within the DC system."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCConductingEquipment .

cim:DCTerminal a owl:Class ;
  rdfs:label "DCTerminal" ;
  rdfs:comment "An electrical connection point to generic DC conducting equipment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:DCBaseTerminal .

cim:DayType a owl:Class ;
  rdfs:label "DayType" ;
  rdfs:comment "Group of similar days.   For example it could be used to represent weekdays, weekend, or holidays."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:DisconnectingCircuitBreaker a owl:Class ;
  rdfs:label "DisconnectingCircuitBreaker" ;
  rdfs:comment "A circuit breaking device including disconnecting function, eliminating the need for separate disconnectors."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Breaker .

cim:Disconnector a owl:Class ;
  rdfs:label "Disconnector" ;
  rdfs:comment "A manually operated or motor operated mechanical switching device used for changing the connections in a circuit, or for isolating a circuit or equipment from a source of power. It is required to open or close circuits when negligible current is broken or made."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Switch .

cim:EarthFaultCompensator a owl:Class ;
  rdfs:label "EarthFaultCompensator" ;
  rdfs:comment "A conducting equipment used to represent a connection to ground which is typically used to compensate earth faults.   An earth fault compensator device modelled with a single terminal implies a second terminal solidly connected to ground.  If two terminals are modelled, the ground is not assumed and normal connection rules apply."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:EnergyArea a owl:Class ;
  rdfs:label "EnergyArea" ;
  rdfs:comment "Describes an area having energy production or consumption.  Specializations are intended to support the load allocation function as typically required in energy management systems or planning studies to allocate hypothesized load levels to individual load points for power flow analysis.  Often the energy area can be linked to both measured and forecast load levels."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:EnergyConnection a owl:Class ;
  rdfs:label "EnergyConnection" ;
  rdfs:comment "A connection of energy generation or consumption on the power system model."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:EnergyConsumer a owl:Class ;
  rdfs:label "EnergyConsumer" ;
  rdfs:comment """Generic user of energy - a  point of consumption on the power system model.\r
EnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyConnection .

cim:EnergySchedulingType a owl:Class ;
  rdfs:label "EnergySchedulingType" ;
  rdfs:comment "Used to define the type of generation for scheduling purposes."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:EnergySource a owl:Class ;
  rdfs:label "EnergySource" ;
  rdfs:comment "A generic equivalent for an energy supplier on a transmission or distribution voltage level."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyConnection .

cim:Equipment a owl:Class ;
  rdfs:label "Equipment" ;
  rdfs:comment "The parts of a power system that are physical devices, electronic or mechanical."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:EquipmentContainer a owl:Class ;
  rdfs:label "EquipmentContainer" ;
  rdfs:comment "A modelling construct to provide a root class for containing equipment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConnectivityNodeContainer .

cim:EquivalentBranch a owl:Class ;
  rdfs:label "EquivalentBranch" ;
  rdfs:comment "The class represents equivalent branches. In cases where a transformer phase shift is modelled and the EquivalentBranch is spanning the same nodes, the impedance quantities for the EquivalentBranch shall consider the needed phase shift."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquivalentEquipment .

cim:EquivalentEquipment a owl:Class ;
  rdfs:label "EquivalentEquipment" ;
  rdfs:comment "The class represents equivalent objects that are the result of a network reduction. The class is the base for equivalent objects of different types."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:EquivalentInjection a owl:Class ;
  rdfs:label "EquivalentInjection" ;
  rdfs:comment "This class represents equivalent injections (generation or load).  Voltage regulation is allowed only at the point of connection."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquivalentEquipment .

cim:EquivalentNetwork a owl:Class ;
  rdfs:label "EquivalentNetwork" ;
  rdfs:comment "A class that groups electrical equivalents, including internal nodes, of a network that has been reduced. The ConnectivityNodes contained in the equivalent are intended to reflect internal nodes of the equivalent. The boundary Connectivity nodes where the equivalent connects outside itself are not contained by the equivalent."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ConnectivityNodeContainer .

cim:EquivalentShunt a owl:Class ;
  rdfs:label "EquivalentShunt" ;
  rdfs:comment "The class represents equivalent shunts."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquivalentEquipment .

cim:ExternalNetworkInjection a owl:Class ;
  rdfs:label "ExternalNetworkInjection" ;
  rdfs:comment "This class represents the external network and it is used for IEC 60909 calculations."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:FaultIndicator a owl:Class ;
  rdfs:label "FaultIndicator" ;
  rdfs:comment "A FaultIndicator is typically only an indicator (which may or may not be remotely monitored), and not a piece of equipment that actually initiates a protection event. It is used for FLISR (Fault Location, Isolation and Restoration) purposes, assisting with the dispatch of crews to \"most likely\" part of the network (i.e. assists with determining circuit section where the fault most likely happened)."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:AuxiliaryEquipment .

cim:FossilFuel a owl:Class ;
  rdfs:label "FossilFuel" ;
  rdfs:comment "The fossil fuel consumed by the non-nuclear thermal generating unit.   For example, coal, oil, gas, etc.   These are the specific fuels that the generating unit can consume."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:FuelType a owl:Class ;
  rdfs:label "FuelType" ;
  rdfs:comment "Type of fuel."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:Fuse a owl:Class ;
  rdfs:label "Fuse" ;
  rdfs:comment "An overcurrent protective device with a circuit opening fusible part that is heated and severed by the passage of overcurrent through it. A fuse is considered a switching device because it breaks current."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Switch .

cim:GeneratingUnit a owl:Class ;
  rdfs:label "GeneratingUnit" ;
  rdfs:comment "A single or set of synchronous machines for converting mechanical power into alternating-current power. For example, individual machines within a set may be defined for scheduling purposes while a single control signal is derived for the set. In this case there would be a GeneratingUnit for each member of the set and an additional GeneratingUnit corresponding to the set."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Equipment .

cim:GeneratorControlSource a owl:Class ;
  rdfs:label "GeneratorControlSource" ;
  rdfs:comment "The source of controls for a generating unit."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:GeographicalRegion a owl:Class ;
  rdfs:label "GeographicalRegion" ;
  rdfs:comment "A geographical region of a power system network model."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:GrossToNetActivePowerCurve a owl:Class ;
  rdfs:label "GrossToNetActivePowerCurve" ;
  rdfs:comment "Relationship between the generating unit's gross active power output on the X-axis (measured at the terminals of the machine(s)) and the generating unit's net active power output on the Y-axis (based on utility-defined measurements at the power station). Station service loads, when modelled, should be treated as non-conforming bus loads. There may be more than one curve, depending on the auxiliary equipment that is in service."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Curve .

cim:Ground a owl:Class ;
  rdfs:label "Ground" ;
  rdfs:comment "A point where the system is grounded used for connecting conducting equipment to ground. The power system model can have any number of grounds."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:GroundDisconnector a owl:Class ;
  rdfs:label "GroundDisconnector" ;
  rdfs:comment "A manually operated or motor operated mechanical switching device used for isolating a circuit or equipment from ground."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Switch .

cim:GroundingImpedance a owl:Class ;
  rdfs:label "GroundingImpedance" ;
  rdfs:comment "A fixed impedance device used for grounding."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EarthFaultCompensator .

cim:HydroEnergyConversionKind a owl:Class ;
  rdfs:label "HydroEnergyConversionKind" ;
  rdfs:comment "Specifies the capability of the hydro generating unit to convert energy as a generator or pump."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:HydroGeneratingUnit a owl:Class ;
  rdfs:label "HydroGeneratingUnit" ;
  rdfs:comment "A generating unit whose prime mover is a hydraulic turbine (e.g., Francis, Pelton, Kaplan)."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:GeneratingUnit .

cim:HydroPlantStorageKind a owl:Class ;
  rdfs:label "HydroPlantStorageKind" ;
  rdfs:comment "The type of hydro power plant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:HydroPowerPlant a owl:Class ;
  rdfs:label "HydroPowerPlant" ;
  rdfs:comment "A hydro power station which can generate or pump. When generating, the generator turbines receive water from an upper reservoir. When pumping, the pumps receive their water from a lower reservoir."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:HydroPump a owl:Class ;
  rdfs:label "HydroPump" ;
  rdfs:comment "A synchronous motor-driven pump, typically associated with a pumped storage plant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Equipment .

cim:HydroTurbineKind a owl:Class ;
  rdfs:label "HydroTurbineKind" ;
  rdfs:comment "Type of turbine."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:IdentifiedObject a owl:Class ;
  rdfs:label "IdentifiedObject" ;
  rdfs:comment "This is a root class to provide common identification for all classes needing identification and naming attributes."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile .

cim:Jumper a owl:Class ;
  rdfs:label "Jumper" ;
  rdfs:comment "A short section of conductor with negligible impedance which can be manually removed and replaced if the circuit is de-energized. Note that zero-impedance branches can potentially be modelled by other equipment types."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Switch .

cim:Junction a owl:Class ;
  rdfs:label "Junction" ;
  rdfs:comment "A point where one or more conducting equipments are connected with zero resistance."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Connector .

cim:Line a owl:Class ;
  rdfs:label "Line" ;
  rdfs:comment "Contains equipment beyond a substation belonging to a power transmission line."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquipmentContainer .

cim:LinearShuntCompensator a owl:Class ;
  rdfs:label "LinearShuntCompensator" ;
  rdfs:comment "A linear shunt compensator has banks or sections with equal admittance values."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ShuntCompensator .

cim:LoadArea a owl:Class ;
  rdfs:label "LoadArea" ;
  rdfs:comment "The class is the root or first level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyArea .

cim:LoadBreakSwitch a owl:Class ;
  rdfs:label "LoadBreakSwitch" ;
  rdfs:comment "A mechanical switching device capable of making, carrying, and breaking currents under normal operating conditions."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ProtectedSwitch .

cim:LoadGroup a owl:Class ;
  rdfs:label "LoadGroup" ;
  rdfs:comment "The class is the third level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:LoadResponseCharacteristic a owl:Class ;
  rdfs:label "LoadResponseCharacteristic" ;
  rdfs:comment """Models the characteristic response of the load demand due to changes in system conditions such as voltage and frequency. It is not related to demand response.\r
If LoadResponseCharacteristic.exponentModel is True, the exponential voltage or frequency dependent models are specified and used as to calculate active and reactive power components of the load model.\r
The equations to calculate active and reactive power components of the load model are internal to the power flow calculation, hence they use different quantities depending on the use case of the data exchange. \r
The equations for exponential voltage dependent load model injected power are: \r
pInjection= Pnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.pVoltageExponent\r
qInjection= Qnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.qVoltageExponent\r
Where: \r
1) * means "multiply" and ** is "raised to power of";\r
2) Pnominal and Qnominal represent the active power and reactive power at nominal voltage as any load described by the voltage exponential model shall be given at nominal voltage.  This means that EnergyConsumer.p and EnergyConsumer.q  are at nominal voltage.\r
3) After power flow is solved: \r
-pInjection and qInjection correspond to SvPowerflow.p and SvPowerflow.q respectively.  \r
- Voltage corresponds to SvVoltage.v at the TopologicalNode where the load is connected."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:NonConformLoad a owl:Class ;
  rdfs:label "NonConformLoad" ;
  rdfs:comment "NonConformLoad represents loads that do not follow a daily load change pattern and whose changes are not correlated with the daily load change pattern."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyConsumer .

cim:NonConformLoadGroup a owl:Class ;
  rdfs:label "NonConformLoadGroup" ;
  rdfs:comment "Loads that do not follow a daily and seasonal load variation pattern."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:LoadGroup .

cim:NonConformLoadSchedule a owl:Class ;
  rdfs:label "NonConformLoadSchedule" ;
  rdfs:comment "An active power (Y1-axis) and reactive power (Y2-axis) schedule (curves) versus time (X-axis) for non-conforming loads, e.g., large industrial load or power station service (where modelled)."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:SeasonDayTypeSchedule .

cim:NonlinearShuntCompensator a owl:Class ;
  rdfs:label "NonlinearShuntCompensator" ;
  rdfs:comment "A non linear shunt compensator has bank or section admittance values that differ. The attributes g, b, g0 and b0 of the associated NonlinearShuntCompensatorPoint describe the total conductance and admittance of a NonlinearShuntCompensatorPoint at a section number specified by NonlinearShuntCompensatorPoint.sectionNumber."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ShuntCompensator .

cim:NonlinearShuntCompensatorPoint a owl:Class ;
  rdfs:label "NonlinearShuntCompensatorPoint" ;
  rdfs:comment "A non linear shunt compensator bank or section admittance value. The number of NonlinearShuntCompenstorPoint instances associated with a NonlinearShuntCompensator shall be equal to ShuntCompensator.maximumSections. ShuntCompensator.sections shall only be set to one of the NonlinearShuntCompenstorPoint.sectionNumber. There is no interpolation between NonlinearShuntCompenstorPoint-s."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete .

cim:NuclearGeneratingUnit a owl:Class ;
  rdfs:label "NuclearGeneratingUnit" ;
  rdfs:comment "A nuclear generating unit."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:GeneratingUnit .

cim:OperationalLimit a owl:Class ;
  rdfs:label "OperationalLimit" ;
  rdfs:comment """A value and normal value associated with a specific kind of limit. \r
The sub class value and normalValue attributes vary inversely to the associated OperationalLimitType.acceptableDuration (acceptableDuration for short).  \r
If a particular piece of equipment has multiple operational limits of the same kind (apparent power, current, etc.), the limit with the greatest acceptableDuration shall have the smallest limit value and the limit with the smallest acceptableDuration shall have the largest limit value.  Note: A large current can only be allowed to flow through a piece of equipment for a short duration without causing damage, but a lesser current can be allowed to flow for a longer duration."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:OperationalLimitDirectionKind a owl:Class ;
  rdfs:label "OperationalLimitDirectionKind" ;
  rdfs:comment "The direction attribute describes the side of  a limit that is a violation."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:OperationalLimitSet a owl:Class ;
  rdfs:label "OperationalLimitSet" ;
  rdfs:comment "A set of limits associated with equipment.  Sets of limits might apply to a specific temperature, or season for example. A set of limits may contain different severities of limit levels that would apply to the same equipment. The set may contain limits of different types such as apparent power and current limits or high and low voltage limits  that are logically applied together as a set."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:OperationalLimitType a owl:Class ;
  rdfs:label "OperationalLimitType" ;
  rdfs:comment "The operational meaning of a category of limits."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:PetersenCoil a owl:Class ;
  rdfs:label "PetersenCoil" ;
  rdfs:comment "A variable impedance device normally used to offset line charging during single line faults in an ungrounded section of network."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EarthFaultCompensator .

cim:PhaseCode a owl:Class ;
  rdfs:label "PhaseCode" ;
  rdfs:comment """An unordered enumeration of phase identifiers.  Allows designation of phases for both transmission and distribution equipment, circuits and loads.   The enumeration, by itself, does not describe how the phases are connected together or connected to ground.  Ground is not explicitly denoted as a phase.\r
Residential and small commercial loads are often served from single-phase, or split-phase, secondary circuits. For the example of s12N, phases 1 and 2 refer to hot wires that are 180 degrees out of phase, while N refers to the neutral wire. Through single-phase transformer connections, these secondary circuits may be served from one or two of the primary phases A, B, and C. For three-phase loads, use the A, B, C phase codes instead of s12N.\r
The integer values are from IEC 61968-9 to support revenue metering applications."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:PhaseTapChanger a owl:Class ;
  rdfs:label "PhaseTapChanger" ;
  rdfs:comment "A transformer phase shifting tap model that controls the phase angle difference across the power transformer and potentially the active power flow through the power transformer.  This phase tap model may also impact the voltage magnitude."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:TapChanger .

cim:PhaseTapChangerAsymmetrical a owl:Class ;
  rdfs:label "PhaseTapChangerAsymmetrical" ;
  rdfs:comment "Describes the tap model for an asymmetrical phase shifting transformer in which the difference voltage vector adds to the in-phase winding. The out-of-phase winding is the transformer end where the tap changer is located.  The angle between the in-phase and out-of-phase windings is named the winding connection angle. The phase shift depends on both the difference voltage magnitude and the winding connection angle."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PhaseTapChangerNonLinear .

cim:PhaseTapChangerLinear a owl:Class ;
  rdfs:label "PhaseTapChangerLinear" ;
  rdfs:comment """Describes a tap changer with a linear relation between the tap step and the phase angle difference across the transformer. This is a mathematical model that is an approximation of a real phase tap changer.\r
The phase angle is computed as stepPhaseShiftIncrement times the tap position.\r
The voltage magnitude of both sides is the same."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PhaseTapChanger .

cim:PhaseTapChangerNonLinear a owl:Class ;
  rdfs:label "PhaseTapChangerNonLinear" ;
  rdfs:comment "The non-linear phase tap changer describes the non-linear behaviour of a phase tap changer. This is a base class for the symmetrical and asymmetrical phase tap changer models. The details of these models can be found in IEC 61970-301."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:PhaseTapChanger .

cim:PhaseTapChangerSymmetrical a owl:Class ;
  rdfs:label "PhaseTapChangerSymmetrical" ;
  rdfs:comment "Describes a symmetrical phase shifting transformer tap model in which the voltage magnitude of both sides is the same. The difference voltage magnitude is the base in an equal-sided triangle where the sides corresponds to the primary and secondary voltages. The phase angle difference corresponds to the top angle and can be expressed as twice the arctangent of half the total difference voltage."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PhaseTapChangerNonLinear .

cim:PhaseTapChangerTable a owl:Class ;
  rdfs:label "PhaseTapChangerTable" ;
  rdfs:comment "Describes a tabular curve for how the phase angle difference and impedance varies with the tap step."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:PhaseTapChangerTablePoint a owl:Class ;
  rdfs:label "PhaseTapChangerTablePoint" ;
  rdfs:comment "Describes each tap step in the phase tap changer tabular curve."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:TapChangerTablePoint .

cim:PhaseTapChangerTabular a owl:Class ;
  rdfs:label "PhaseTapChangerTabular" ;
  rdfs:comment "Describes a tap changer with a table defining the relation between the tap step and the phase angle difference across the transformer."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PhaseTapChanger .

cim:PhotoVoltaicUnit a owl:Class ;
  rdfs:label "PhotoVoltaicUnit" ;
  rdfs:comment "A photovoltaic device or an aggregation of such devices."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerElectronicsUnit .

cim:PostLineSensor a owl:Class ;
  rdfs:label "PostLineSensor" ;
  rdfs:comment "A sensor used mainly in overhead distribution networks as the source of both current and voltage measurements."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Sensor .

cim:PotentialTransformer a owl:Class ;
  rdfs:label "PotentialTransformer" ;
  rdfs:comment "Instrument transformer (also known as Voltage Transformer) used to measure electrical qualities of the circuit that is being protected and/or monitored. Typically used as voltage transducer for the purpose of metering, protection, or sometimes auxiliary substation supply. A typical secondary voltage rating would be 120V."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Sensor .

cim:PowerElectronicsConnection a owl:Class ;
  rdfs:label "PowerElectronicsConnection" ;
  rdfs:comment "A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:PowerElectronicsUnit a owl:Class ;
  rdfs:label "PowerElectronicsUnit" ;
  rdfs:comment "A generating unit or battery or aggregation that connects to the AC network using power electronics rather than rotating machines."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:Equipment .

cim:PowerElectronicsWindUnit a owl:Class ;
  rdfs:label "PowerElectronicsWindUnit" ;
  rdfs:comment "A wind generating unit that connects to the AC network with power electronics rather than rotating machines or an aggregation of such units."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerElectronicsUnit .

cim:PowerSystemResource a owl:Class ;
  rdfs:label "PowerSystemResource" ;
  rdfs:comment "A power system resource (PSR) can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:PowerTransformer a owl:Class ;
  rdfs:label "PowerTransformer" ;
  rdfs:comment """An electrical device consisting of  two or more coupled windings, with or without a magnetic core, for introducing mutual coupling between electric circuits. Transformers can be used to control voltage and phase shift (active power flow).\r
A power transformer may be composed of separate transformer tanks that need not be identical.\r
A power transformer can be modelled with or without tanks and is intended for use in both balanced and unbalanced representations.   A power transformer typically has two terminals, but may have one (grounding), three or more terminals.\r
The inherited association ConductingEquipment.BaseVoltage should not be used.  The association from TransformerEnd to BaseVoltage should be used instead."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:PowerTransformerEnd a owl:Class ;
  rdfs:label "PowerTransformerEnd" ;
  rdfs:comment """A PowerTransformerEnd is associated with each Terminal of a PowerTransformer.\r
The impedance values r, r0, x, and x0 of a PowerTransformerEnd represents a star equivalent as follows.\r
1) for a two Terminal PowerTransformer the high voltage (TransformerEnd.endNumber=1) PowerTransformerEnd has non zero values on r, r0, x, and x0 while the low voltage (TransformerEnd.endNumber=2) PowerTransformerEnd has zero values for r, r0, x, and x0.  Parameters are always provided, even if the PowerTransformerEnds have the same rated voltage.  In this case, the parameters are provided at the PowerTransformerEnd which has TransformerEnd.endNumber equal to 1.\r
2) for a three Terminal PowerTransformer the three PowerTransformerEnds represent a star equivalent with each leg in the star represented by r, r0, x, and x0 values.\r
3) For a three Terminal transformer each PowerTransformerEnd shall have g, g0, b and b0 values corresponding to the no load losses distributed on the three PowerTransformerEnds. The total no load loss shunt impedances may also be placed at one of the PowerTransformerEnds, preferably the end numbered 1, having the shunt values on end 1.  This is the preferred way.\r
4) for a PowerTransformer with more than three Terminals the PowerTransformerEnd impedance values cannot be used. Instead use the TransformerMeshImpedance or split the transformer into multiple PowerTransformers.\r
Each PowerTransformerEnd must be contained by a PowerTransformer. Because a PowerTransformerEnd (or any other object) can not be contained by more than one parent, a PowerTransformerEnd can not have an association to an EquipmentContainer (Substation, VoltageLevel, etc)."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:TransformerEnd .

cim:ProtectedSwitch a owl:Class ;
  rdfs:label "ProtectedSwitch" ;
  rdfs:comment "A ProtectedSwitch is a switching device that can be operated by ProtectionEquipment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:Switch .

cim:RatioTapChanger a owl:Class ;
  rdfs:label "RatioTapChanger" ;
  rdfs:comment """A tap changer that changes the voltage ratio impacting the voltage magnitude but not the phase angle across the transformer.\r
\r
Angle sign convention (general): Positive value indicates a positive phase shift from the winding where the tap is located to the other winding (for a two-winding transformer)."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:TapChanger .

cim:RatioTapChangerTable a owl:Class ;
  rdfs:label "RatioTapChangerTable" ;
  rdfs:comment "Describes a curve for how the voltage magnitude and impedance varies with the tap step."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:RatioTapChangerTablePoint a owl:Class ;
  rdfs:label "RatioTapChangerTablePoint" ;
  rdfs:comment "Describes each tap step in the ratio tap changer tabular curve."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:TapChangerTablePoint .

cim:ReactiveCapabilityCurve a owl:Class ;
  rdfs:label "ReactiveCapabilityCurve" ;
  rdfs:comment "Reactive power rating envelope versus the synchronous machine's active power, in both the generating and motoring modes. For each active power value there is a corresponding high and low reactive power limit  value. Typically there will be a separate curve for each coolant condition, such as hydrogen pressure.  The Y1 axis values represent reactive minimum and the Y2 axis values represent reactive maximum."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Curve .

cim:RegularIntervalSchedule a owl:Class ;
  rdfs:label "RegularIntervalSchedule" ;
  rdfs:comment "The schedule has time points where the time between them is constant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:BasicIntervalSchedule .

cim:RegularTimePoint a owl:Class ;
  rdfs:label "RegularTimePoint" ;
  rdfs:comment "Time point for a schedule where the time between the consecutive points is constant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete .

cim:RegulatingCondEq a owl:Class ;
  rdfs:label "RegulatingCondEq" ;
  rdfs:comment "A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:EnergyConnection .

cim:RegulatingControl a owl:Class ;
  rdfs:label "RegulatingControl" ;
  rdfs:comment """Specifies a set of equipment that works together to control a power system quantity such as voltage or flow. \r
Remote bus voltage control is possible by specifying the controlled terminal located at some place remote from the controlling equipment.\r
The specified terminal shall be associated with the connectivity node of the controlled point.  The most specific subtype of RegulatingControl shall be used in case such equipment participate in the control, e.g. TapChangerControl for tap changers.\r
For flow control, load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.\r
The attribute minAllowedTargetValue and maxAllowedTargetValue are required in the following cases:\r
- For a power generating module operated in power factor control mode to specify maximum and minimum power factor values;\r
- Whenever it is necessary to have an off center target voltage for the tap changer regulator. For instance, due to long cables to off shore wind farms and the need to have a simpler setup at the off shore transformer platform, the voltage is controlled from the land at the connection point for the off shore wind farm. Since there usually is a voltage rise along the cable, there is typical and overvoltage of up 3-4 kV compared to the on shore station. Thus in normal operation the tap changer on the on shore station is operated with a target set point, which is in the lower parts of the dead band.\r
The attributes minAllowedTargetValue and maxAllowedTargetValue are not related to the attribute targetDeadband and thus they are not treated as an alternative of the targetDeadband. They are needed due to limitations in the local substation controller. The attribute targetDeadband is used to prevent the power flow from move the tap position in circles (hunting) that is to be used regardless of the attributes minAllowedTargetValue and maxAllowedTargetValue."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:RegulatingControlModeKind a owl:Class ;
  rdfs:label "RegulatingControlModeKind" ;
  rdfs:comment "The kind of regulation model.   For example regulating voltage, reactive power, active power, etc."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:RegulationSchedule a owl:Class ;
  rdfs:label "RegulationSchedule" ;
  rdfs:comment "A pre-established pattern over time for a controlled variable, e.g., busbar voltage."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:SeasonDayTypeSchedule .

cim:ReportingGroup a owl:Class ;
  rdfs:label "ReportingGroup" ;
  rdfs:comment "A reporting group is used for various ad-hoc groupings used for reporting."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:RotatingMachine a owl:Class ;
  rdfs:label "RotatingMachine" ;
  rdfs:comment "A rotating machine which may be used as a generator or motor."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:SVCControlMode a owl:Class ;
  rdfs:label "SVCControlMode" ;
  rdfs:comment "Static VAr Compensator control mode."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration ;
  owl:deprecated true .

cim:Season a owl:Class ;
  rdfs:label "Season" ;
  rdfs:comment "A specified time period of the year."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:SeasonDayTypeSchedule a owl:Class ;
  rdfs:label "SeasonDayTypeSchedule" ;
  rdfs:comment "A time schedule covering a 24 hour period, with curve data for a specific type of season and day."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:RegularIntervalSchedule .

cim:Sensor a owl:Class ;
  rdfs:label "Sensor" ;
  rdfs:comment "This class describe devices that transform a measured quantity into signals that can be presented at displays, used in control or be recorded."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:AuxiliaryEquipment .

cim:SeriesCompensator a owl:Class ;
  rdfs:label "SeriesCompensator" ;
  rdfs:comment "A Series Compensator is a series capacitor or reactor or an AC transmission line without charging susceptance.  It is a two terminal device."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:ShuntCompensator a owl:Class ;
  rdfs:label "ShuntCompensator" ;
  rdfs:comment "A shunt capacitor or reactor or switchable bank of shunt capacitors or reactors. A section of a shunt compensator is an individual capacitor or reactor. A negative value for bPerSection indicates that the compensator is a reactor. ShuntCompensator is a single terminal device.  Ground is implied."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:SolarGeneratingUnit a owl:Class ;
  rdfs:label "SolarGeneratingUnit" ;
  rdfs:comment "A solar thermal generating unit, connected to the grid by means of a rotating machine.  This class does not represent photovoltaic (PV) generation."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:GeneratingUnit .

cim:StaticVarCompensator a owl:Class ;
  rdfs:label "StaticVarCompensator" ;
  rdfs:comment """A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.\r
\r
The SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:StationSupply a owl:Class ;
  rdfs:label "StationSupply" ;
  rdfs:comment "Station supply with load derived from the station output."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyConsumer .

cim:SubGeographicalRegion a owl:Class ;
  rdfs:label "SubGeographicalRegion" ;
  rdfs:comment "A subset of a geographical region of a power system network model."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:SubLoadArea a owl:Class ;
  rdfs:label "SubLoadArea" ;
  rdfs:comment "The class is the second level in a hierarchical structure for grouping of loads for the purpose of load flow load scaling."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EnergyArea .

cim:Substation a owl:Class ;
  rdfs:label "Substation" ;
  rdfs:comment "A collection of equipment for purposes other than generation or utilization, through which electric energy in bulk is passed for the purposes of switching or modifying its characteristics."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquipmentContainer .

cim:SurgeArrester a owl:Class ;
  rdfs:label "SurgeArrester" ;
  rdfs:comment "Shunt device, installed on the network, usually in the proximity of electrical equipment in order to protect the said equipment against transient voltage transients caused by lightning or switching activity."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:AuxiliaryEquipment .

cim:Switch a owl:Class ;
  rdfs:label "Switch" ;
  rdfs:comment "A generic device designed to close, or open, or both, one or more electric circuits.  All switches are two terminal devices including grounding switches. The ACDCTerminal.connected at the two sides of the switch shall not be considered for assessing switch connectivity, i.e. only Switch.open, .normalOpen and .locked are relevant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:SwitchSchedule a owl:Class ;
  rdfs:label "SwitchSchedule" ;
  rdfs:comment "A schedule of switch positions.  If RegularTimePoint.value1 is 0, the switch is open.  If 1, the switch is closed."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:SeasonDayTypeSchedule .

cim:SynchronousMachine a owl:Class ;
  rdfs:label "SynchronousMachine" ;
  rdfs:comment "An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:RotatingMachine .

cim:SynchronousMachineKind a owl:Class ;
  rdfs:label "SynchronousMachineKind" ;
  rdfs:comment "Synchronous machine type."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:TapChanger a owl:Class ;
  rdfs:label "TapChanger" ;
  rdfs:comment "Mechanism for changing transformer winding tap positions."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:TapChangerControl a owl:Class ;
  rdfs:label "TapChangerControl" ;
  rdfs:comment "Describes behaviour specific to tap changers, e.g. how the voltage at the end of a line varies with the load level and compensation of the voltage drop by tap adjustment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:RegulatingControl .

cim:TapChangerTablePoint a owl:Class ;
  rdfs:label "TapChangerTablePoint" ;
  rdfs:comment "Describes each tap step in the tabular curve."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile .

cim:TapSchedule a owl:Class ;
  rdfs:label "TapSchedule" ;
  rdfs:comment "A pre-established pattern over time for a tap step."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:SeasonDayTypeSchedule .

cim:Terminal a owl:Class ;
  rdfs:label "Terminal" ;
  rdfs:comment "An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ACDCTerminal .

cim:ThermalGeneratingUnit a owl:Class ;
  rdfs:label "ThermalGeneratingUnit" ;
  rdfs:comment "A generating unit whose prime mover could be a steam turbine, combustion turbine, or diesel engine."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:GeneratingUnit .

cim:TieFlow a owl:Class ;
  rdfs:label "TieFlow" ;
  rdfs:comment "Defines the structure (in terms of location and direction) of the net interchange constraint for a control area. This constraint may be used by either AGC or power flow."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:TransformerEnd a owl:Class ;
  rdfs:label "TransformerEnd" ;
  rdfs:comment "A conducting connection point of a power transformer. It corresponds to a physical transformer winding terminal.  In earlier CIM versions, the TransformerWinding class served a similar purpose, but this class is more flexible because it associates to terminal but is not a specialization of ConductingEquipment."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:UnitMultiplier a owl:Class ;
  rdfs:label "UnitMultiplier" ;
  rdfs:comment """The unit multipliers defined for the CIM.  When applied to unit symbols, the unit symbol is treated as a derived unit. Regardless of the contents of the unit symbol text, the unit symbol shall be treated as if it were a single-character unit symbol. Unit symbols should not contain multipliers, and it should be left to the multiplier to define the multiple for an entire data type. \r
\r
For example, if a unit symbol is "m2Pers" and the multiplier is "k", then the value is k(m**2/s), and the multiplier applies to the entire final value, not to any individual part of the value. This can be conceptualized by substituting a derived unit symbol for the unit type. If one imagines that the symbol "Þ" represents the derived unit "m2Pers", then applying the multiplier "k" can be conceptualized simply as "kÞ".\r
\r
For example, the SI unit for mass is "kg" and not "g".  If the unit symbol is defined as "kg", then the multiplier is applied to "kg" as a whole and does not replace the "k" in front of the "g". In this case, the multiplier of "m" would be used with the unit symbol of "kg" to represent one gram.  As a text string, this violates the instructions in IEC 80000-1. However, because the unit symbol in CIM is treated as a derived unit instead of as an SI unit, it makes more sense to conceptualize the "kg" as if it were replaced by one of the proposed replacements for the SI mass symbol. If one imagines that the "kg" were replaced by a symbol "Þ", then it is easier to conceptualize the multiplier "m" as creating the proper unit "mÞ", and not the forbidden unit "mkg"."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:UnitSymbol a owl:Class ;
  rdfs:label "UnitSymbol" ;
  rdfs:comment """The derived units defined for usage in the CIM. In some cases, the derived unit is equal to an SI unit. Whenever possible, the standard derived symbol is used instead of the formula for the derived unit. For example, the unit symbol Farad is defined as "F" instead of "CPerV". In cases where a standard symbol does not exist for a derived unit, the formula for the unit is used as the unit symbol. For example, density does not have a standard symbol and so it is represented as "kgPerm3". With the exception of the "kg", which is an SI unit, the unit symbols do not contain multipliers and therefore represent the base derived unit to which a multiplier can be applied as a whole. \r
Every unit symbol is treated as an unparseable text as if it were a single-letter symbol. The meaning of each unit symbol is defined by the accompanying descriptive text and not by the text contents of the unit symbol.\r
To allow the widest possible range of serializations without requiring special character handling, several substitutions are made which deviate from the format described in IEC 80000-1. The division symbol "/" is replaced by the letters "Per". Exponents are written in plain text after the unit as "m3" instead of being formatted as "m" with a superscript of 3  or introducing a symbol as in "m^3". The degree symbol "°" is replaced with the letters "deg". Any clarification of the meaning for a substitution is included in the description for the unit symbol.\r
Non-SI units are included in list of unit symbols to allow sources of data to be correctly labelled with their non-SI units (for example, a GPS sensor that is reporting numbers that represent feet instead of meters). This allows software to use the unit symbol information correctly convert and scale the raw data of those sources into SI-based units. \r
The integer values are used for harmonization with IEC 61850."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:VoltageLevel a owl:Class ;
  rdfs:label "VoltageLevel" ;
  rdfs:comment "A collection of equipment at one common system voltage forming a switchgear. The equipment typically consists of breakers, busbars, instrumentation, control, regulation and protection devices as well as assemblies of all these."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:EquipmentContainer .

cim:VoltageLimit a owl:Class ;
  rdfs:label "VoltageLimit" ;
  rdfs:comment """Operational limit applied to voltage.\r
The use of operational VoltageLimit is preferred instead of limits defined at VoltageLevel. The operational VoltageLimits are used, if present."""@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:OperationalLimit .

cim:VsCapabilityCurve a owl:Class ;
  rdfs:label "VsCapabilityCurve" ;
  rdfs:comment "The P-Q capability curve for a voltage source converter, with P on X-axis and Qmin and Qmax on Y1-axis and Y2-axis."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:Curve .

cim:VsConverter a owl:Class ;
  rdfs:label "VsConverter" ;
  rdfs:comment "DC side of the voltage source converter (VSC)."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:ACDCConverter .

cim:WaveTrap a owl:Class ;
  rdfs:label "WaveTrap" ;
  rdfs:comment "Line traps are devices that impede high frequency power line carrier signals yet present a negligible impedance at the main power frequency."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:AuxiliaryEquipment .

cim:WindGenUnitKind a owl:Class ;
  rdfs:label "WindGenUnitKind" ;
  rdfs:comment "Kind of wind generating unit."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

cim:WindGeneratingUnit a owl:Class ;
  rdfs:label "WindGeneratingUnit" ;
  rdfs:comment "A wind driven generating unit, connected to the grid by means of a rotating machine.  May be used to represent a single turbine or an aggregation."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:concrete ;
  rdfs:subClassOf cim:GeneratingUnit .

cim:WindingConnection a owl:Class ;
  rdfs:label "WindingConnection" ;
  rdfs:comment "Winding connection type."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype uml:enumeration .

eu:BoundaryPoint a owl:Class ;
  rdfs:label "BoundaryPoint" ;
  rdfs:comment "Designates a connection point at which one or more model authority sets shall connect to. The location of the connection point as well as other properties are agreed between organisations responsible for the interconnection, hence all attributes of the class represent this agreement.  It is primarily used in a boundary model authority set which can contain one or many BoundaryPoint-s among other Equipment-s and their connections."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype "European", uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

eu:LimitKind a owl:Class ;
  rdfs:label "LimitKind" ;
  rdfs:comment "Limit kinds."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype "European", uml:enumeration .

eu:SolarPowerPlant a owl:Class ;
  rdfs:label "SolarPowerPlant" ;
  rdfs:comment "Solar power plant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype "European", uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

eu:WindPowerPlant a owl:Class ;
  rdfs:label "WindPowerPlant" ;
  rdfs:comment "Wind power plant."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  cims:stereotype "European", uml:concrete ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:ACDCConverter.DCTerminals a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "DCTerminals" ;
  rdfs:comment "A DC converter have DC converter terminals. A converter has two DC converter terminals."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ACDCConverterDCTerminal.DCConductingEquipment ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range cim:ACDCConverterDCTerminal .

cim:ACDCConverter.PccTerminal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PccTerminal" ;
  rdfs:comment "Point of common coupling terminal for this converter DC side. It is typically the terminal on the power transformer (or switch) closest to the AC network."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:Terminal.ConverterDCSides ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range cim:Terminal .

cim:ACDCConverterDCTerminal.DCConductingEquipment a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DCConductingEquipment" ;
  rdfs:comment "A DC converter terminal belong to an DC converter."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ACDCConverter.DCTerminals ;
  rdfs:domain cim:ACDCConverterDCTerminal ;
  rdfs:range cim:ACDCConverter .

cim:ACDCConverterDCTerminal.polarity a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "polarity" ;
  rdfs:comment """Represents the normal network polarity condition. Depending on the converter configuration the value shall be set as follows:\r
- For a monopole with two converter terminals use DCPolarityKind “positive” and “negative”.\r
- For a bi-pole or symmetric monopole with three converter terminals use DCPolarityKind “positive”, “middle” and “negative”."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ACDCConverterDCTerminal ;
  rdfs:range cim:DCPolarityKind .

cim:ACDCTerminal.BusNameMarker a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "BusNameMarker" ;
  rdfs:comment "The bus name marker used to name the bus (topological node)."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:BusNameMarker.Terminal ;
  rdfs:domain cim:ACDCTerminal ;
  rdfs:range cim:BusNameMarker .

cim:ACDCTerminal.OperationalLimitSet a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "OperationalLimitSet" ;
  rdfs:comment "The operational limit sets at the terminal."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:OperationalLimitSet.Terminal ;
  rdfs:domain cim:ACDCTerminal ;
  rdfs:range cim:OperationalLimitSet .

cim:ACLineSegment.Clamp a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Clamp" ;
  rdfs:comment "The clamps connected to the line segment."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Clamp.ACLineSegment ;
  rdfs:domain cim:ACLineSegment ;
  rdfs:range cim:Clamp .

cim:ACLineSegment.Cut a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Cut" ;
  rdfs:comment "Cuts applied to the line segment."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Cut.ACLineSegment ;
  rdfs:domain cim:ACLineSegment ;
  rdfs:range cim:Cut .

cim:AuxiliaryEquipment.Terminal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Terminal" ;
  rdfs:comment "The Terminal at the equipment where the AuxiliaryEquipment is attached."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Terminal.AuxiliaryEquipment ;
  rdfs:domain cim:AuxiliaryEquipment ;
  rdfs:range cim:Terminal .

cim:BaseVoltage.ConductingEquipment a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ConductingEquipment" ;
  rdfs:comment "All conducting equipment with this base voltage.  Use only when there is no voltage level container used and only one base voltage applies.  For example, not used for transformers."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ConductingEquipment.BaseVoltage ;
  rdfs:domain cim:BaseVoltage ;
  rdfs:range cim:ConductingEquipment .

cim:BaseVoltage.TransformerEnds a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TransformerEnds" ;
  rdfs:comment "Transformer ends at the base voltage.  This is essential for PU calculation."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:TransformerEnd.BaseVoltage ;
  rdfs:domain cim:BaseVoltage ;
  rdfs:range cim:TransformerEnd .

cim:BaseVoltage.VoltageLevel a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "VoltageLevel" ;
  rdfs:comment "The voltage levels having this base voltage."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:VoltageLevel.BaseVoltage ;
  rdfs:domain cim:BaseVoltage ;
  rdfs:range cim:VoltageLevel .

cim:BasicIntervalSchedule.value1Unit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "value1Unit" ;
  rdfs:comment "Value1 units of measure."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:BasicIntervalSchedule ;
  rdfs:range cim:UnitSymbol .

cim:BasicIntervalSchedule.value2Unit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "value2Unit" ;
  rdfs:comment "Value2 units of measure."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:BasicIntervalSchedule ;
  rdfs:range cim:UnitSymbol .

cim:Bay.VoltageLevel a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VoltageLevel" ;
  rdfs:comment "The voltage level containing this bay."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:VoltageLevel.Bays ;
  rdfs:domain cim:Bay ;
  rdfs:range cim:VoltageLevel .

cim:BusNameMarker.ReportingGroup a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ReportingGroup" ;
  rdfs:comment "The reporting group to which this bus name marker belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:ReportingGroup.BusNameMarker ;
  rdfs:domain cim:BusNameMarker ;
  rdfs:range cim:ReportingGroup .

cim:BusNameMarker.Terminal a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Terminal" ;
  rdfs:comment "The terminals associated with this bus name marker."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:ACDCTerminal.BusNameMarker ;
  rdfs:domain cim:BusNameMarker ;
  rdfs:range cim:ACDCTerminal .

cim:CAESPlant.ThermalGeneratingUnit a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ThermalGeneratingUnit" ;
  rdfs:comment "A thermal generating unit may be a member of a compressed air energy storage plant."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:ThermalGeneratingUnit.CAESPlant ;
  rdfs:domain cim:CAESPlant ;
  rdfs:range cim:ThermalGeneratingUnit .

cim:Clamp.ACLineSegment a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ACLineSegment" ;
  rdfs:comment "The line segment to which the clamp is connected."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ACLineSegment.Clamp ;
  rdfs:domain cim:Clamp ;
  rdfs:range cim:ACLineSegment .

cim:CogenerationPlant.ThermalGeneratingUnits a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ThermalGeneratingUnits" ;
  rdfs:comment "A thermal generating unit may be a member of a cogeneration plant."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ThermalGeneratingUnit.CogenerationPlant ;
  rdfs:domain cim:CogenerationPlant ;
  rdfs:range cim:ThermalGeneratingUnit .

cim:CombinedCyclePlant.ThermalGeneratingUnits a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ThermalGeneratingUnits" ;
  rdfs:comment "A thermal generating unit may be a member of a combined cycle plant."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ThermalGeneratingUnit.CombinedCyclePlant ;
  rdfs:domain cim:CombinedCyclePlant ;
  rdfs:range cim:ThermalGeneratingUnit .

cim:ConductingEquipment.BaseVoltage a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "BaseVoltage" ;
  rdfs:comment "Base voltage of this conducting equipment.  Use only when there is no voltage level container used and only one base voltage applies.  For example, not used for transformers."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:BaseVoltage.ConductingEquipment ;
  rdfs:domain cim:ConductingEquipment ;
  rdfs:range cim:BaseVoltage .

cim:ConductingEquipment.Terminals a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Terminals" ;
  rdfs:comment "Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Terminal.ConductingEquipment ;
  rdfs:domain cim:ConductingEquipment ;
  rdfs:range cim:Terminal .

cim:ConformLoad.LoadGroup a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadGroup" ;
  rdfs:comment "Group of this ConformLoad."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ConformLoadGroup.EnergyConsumers ;
  rdfs:domain cim:ConformLoad ;
  rdfs:range cim:ConformLoadGroup .

cim:ConformLoadGroup.ConformLoadSchedules a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ConformLoadSchedules" ;
  rdfs:comment "The ConformLoadSchedules in the ConformLoadGroup."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ConformLoadSchedule.ConformLoadGroup ;
  rdfs:domain cim:ConformLoadGroup ;
  rdfs:range cim:ConformLoadSchedule .

cim:ConformLoadGroup.EnergyConsumers a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EnergyConsumers" ;
  rdfs:comment "Conform loads assigned to this ConformLoadGroup."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:ConformLoad.LoadGroup ;
  rdfs:domain cim:ConformLoadGroup ;
  rdfs:range cim:ConformLoad .

cim:ConformLoadSchedule.ConformLoadGroup a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ConformLoadGroup" ;
  rdfs:comment "The ConformLoadGroup where the ConformLoadSchedule belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ConformLoadGroup.ConformLoadSchedules ;
  rdfs:domain cim:ConformLoadSchedule ;
  rdfs:range cim:ConformLoadGroup .

cim:ConnectivityNode.ConnectivityNodeContainer a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ConnectivityNodeContainer" ;
  rdfs:comment "Container of this connectivity node."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ConnectivityNodeContainer.ConnectivityNodes ;
  rdfs:domain cim:ConnectivityNode ;
  rdfs:range cim:ConnectivityNodeContainer .

cim:ConnectivityNode.Terminals a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Terminals" ;
  rdfs:comment "Terminals interconnected with zero impedance at a this connectivity node."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Terminal.ConnectivityNode ;
  rdfs:domain cim:ConnectivityNode ;
  rdfs:range cim:Terminal .

cim:ConnectivityNodeContainer.ConnectivityNodes a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ConnectivityNodes" ;
  rdfs:comment "Connectivity nodes which belong to this connectivity node container."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ConnectivityNode.ConnectivityNodeContainer ;
  rdfs:domain cim:ConnectivityNodeContainer ;
  rdfs:range cim:ConnectivityNode .

cim:ControlArea.ControlAreaGeneratingUnit a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ControlAreaGeneratingUnit" ;
  rdfs:comment "The generating unit specifications for the control area."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ControlAreaGeneratingUnit.ControlArea ;
  rdfs:domain cim:ControlArea ;
  rdfs:range cim:ControlAreaGeneratingUnit .

cim:ControlArea.EnergyArea a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EnergyArea" ;
  rdfs:comment "The energy area that is forecast from this control area specification."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:EnergyArea.ControlArea ;
  rdfs:domain cim:ControlArea ;
  rdfs:range cim:EnergyArea .

cim:ControlArea.TieFlow a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TieFlow" ;
  rdfs:comment "The tie flows associated with the control area."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:TieFlow.ControlArea ;
  rdfs:domain cim:ControlArea ;
  rdfs:range cim:TieFlow .

cim:ControlArea.type a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "type" ;
  rdfs:comment "The primary type of control area definition used to determine if this is used for automatic generation control, for planning interchange control, or other purposes.   A control area specified with primary type of automatic generation control could still be forecast and used as an interchange area in power flow analysis."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ControlArea ;
  rdfs:range cim:ControlAreaTypeKind .

cim:ControlAreaGeneratingUnit.ControlArea a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ControlArea" ;
  rdfs:comment "The parent control area for the generating unit specifications."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ControlArea.ControlAreaGeneratingUnit ;
  rdfs:domain cim:ControlAreaGeneratingUnit ;
  rdfs:range cim:ControlArea .

cim:ControlAreaGeneratingUnit.GeneratingUnit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "GeneratingUnit" ;
  rdfs:comment "The generating unit specified for this control area.  Note that a control area should include a GeneratingUnit only once."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:GeneratingUnit.ControlAreaGeneratingUnit ;
  rdfs:domain cim:ControlAreaGeneratingUnit ;
  rdfs:range cim:GeneratingUnit .

cim:Curve.CurveDatas a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "CurveDatas" ;
  rdfs:comment "The point data values that define this curve."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:CurveData.Curve ;
  rdfs:domain cim:Curve ;
  rdfs:range cim:CurveData .

cim:Curve.curveStyle a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "curveStyle" ;
  rdfs:comment "The style or shape of the curve."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Curve ;
  rdfs:range cim:CurveStyle .

cim:Curve.xUnit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "xUnit" ;
  rdfs:comment "The X-axis units of measure."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Curve ;
  rdfs:range cim:UnitSymbol .

cim:Curve.y1Unit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "y1Unit" ;
  rdfs:comment "The Y1-axis units of measure."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Curve ;
  rdfs:range cim:UnitSymbol .

cim:Curve.y2Unit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "y2Unit" ;
  rdfs:comment "The Y2-axis units of measure."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Curve ;
  rdfs:range cim:UnitSymbol .

cim:CurveData.Curve a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Curve" ;
  rdfs:comment "The curve of  this curve data point."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Curve.CurveDatas ;
  rdfs:domain cim:CurveData ;
  rdfs:range cim:Curve .

cim:Cut.ACLineSegment a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ACLineSegment" ;
  rdfs:comment "The line segment to which the cut is applied."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ACLineSegment.Cut ;
  rdfs:domain cim:Cut ;
  rdfs:range cim:ACLineSegment .

cim:DCBaseTerminal.DCNode a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DCNode" ;
  rdfs:comment "The DC connectivity node to which this DC base terminal connects with zero impedance."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:DCNode.DCTerminals ;
  rdfs:domain cim:DCBaseTerminal ;
  rdfs:range cim:DCNode .

cim:DCConductingEquipment.DCTerminals a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "DCTerminals" ;
  rdfs:comment "A DC conducting equipment has DC terminals."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:DCTerminal.DCConductingEquipment ;
  rdfs:domain cim:DCConductingEquipment ;
  rdfs:range cim:DCTerminal .

cim:DCConverterUnit.Substation a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Substation" ;
  rdfs:comment "The containing substation of the DC converter unit."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:Substation.DCConverterUnit ;
  rdfs:domain cim:DCConverterUnit ;
  rdfs:range cim:Substation .

cim:DCConverterUnit.operationMode a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "operationMode" ;
  rdfs:comment "The operating mode of an HVDC bipole (bipolar, monopolar metallic return, etc)."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:DCConverterUnit ;
  rdfs:range cim:DCConverterOperatingModeKind .

cim:DCEquipmentContainer.DCNodes a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "DCNodes" ;
  rdfs:comment "The DC nodes contained in the DC equipment container."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:DCNode.DCEquipmentContainer ;
  rdfs:domain cim:DCEquipmentContainer ;
  rdfs:range cim:DCNode .

cim:DCLine.Region a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Region" ;
  rdfs:comment "The SubGeographicalRegion containing the DC line."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:SubGeographicalRegion.DCLines ;
  rdfs:domain cim:DCLine ;
  rdfs:range cim:SubGeographicalRegion .

cim:DCNode.DCEquipmentContainer a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DCEquipmentContainer" ;
  rdfs:comment "The DC container for the DC nodes."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:DCEquipmentContainer.DCNodes ;
  rdfs:domain cim:DCNode ;
  rdfs:range cim:DCEquipmentContainer .

cim:DCNode.DCTerminals a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "DCTerminals" ;
  rdfs:comment "DC base terminals interconnected with zero impedance at a this DC connectivity node."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:DCBaseTerminal.DCNode ;
  rdfs:domain cim:DCNode ;
  rdfs:range cim:DCBaseTerminal .

cim:DCTerminal.DCConductingEquipment a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DCConductingEquipment" ;
  rdfs:comment "An DC  terminal belong to a DC conducting equipment."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:DCConductingEquipment.DCTerminals ;
  rdfs:domain cim:DCTerminal ;
  rdfs:range cim:DCConductingEquipment .

cim:DayType.SeasonDayTypeSchedules a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "SeasonDayTypeSchedules" ;
  rdfs:comment "Schedules that use this DayType."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:SeasonDayTypeSchedule.DayType ;
  rdfs:domain cim:DayType ;
  rdfs:range cim:SeasonDayTypeSchedule .

cim:EnergyArea.ControlArea a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ControlArea" ;
  rdfs:comment "The control area specification that is used for the load forecast."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:ControlArea.EnergyArea ;
  rdfs:domain cim:EnergyArea ;
  rdfs:range cim:ControlArea .

cim:EnergyConsumer.LoadResponse a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadResponse" ;
  rdfs:comment "The load response characteristic of this load.  If missing, this load is assumed to be constant power."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:LoadResponseCharacteristic.EnergyConsumer ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range cim:LoadResponseCharacteristic .

cim:EnergySchedulingType.EnergySource a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EnergySource" ;
  rdfs:comment "Energy Source of a particular Energy Scheduling Type."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:EnergySource.EnergySchedulingType ;
  rdfs:domain cim:EnergySchedulingType ;
  rdfs:range cim:EnergySource .

cim:EnergySource.EnergySchedulingType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "EnergySchedulingType" ;
  rdfs:comment "Energy Scheduling Type of an Energy Source."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:EnergySchedulingType.EnergySource ;
  rdfs:domain cim:EnergySource ;
  rdfs:range cim:EnergySchedulingType .

cim:Equipment.EquipmentContainer a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "EquipmentContainer" ;
  rdfs:comment "Container of this equipment."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:EquipmentContainer.Equipments ;
  rdfs:domain cim:Equipment ;
  rdfs:range cim:EquipmentContainer .

cim:Equipment.OperationalLimitSet a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "OperationalLimitSet" ;
  rdfs:comment "The operational limit sets associated with this equipment."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:OperationalLimitSet.Equipment ;
  rdfs:domain cim:Equipment ;
  rdfs:range cim:OperationalLimitSet .

cim:EquipmentContainer.Equipments a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Equipments" ;
  rdfs:comment "Contained equipment."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Equipment.EquipmentContainer ;
  rdfs:domain cim:EquipmentContainer ;
  rdfs:range cim:Equipment .

cim:EquivalentEquipment.EquivalentNetwork a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "EquivalentNetwork" ;
  rdfs:comment "The equivalent where the reduced model belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:EquivalentNetwork.EquivalentEquipments ;
  rdfs:domain cim:EquivalentEquipment ;
  rdfs:range cim:EquivalentNetwork .

cim:EquivalentInjection.ReactiveCapabilityCurve a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ReactiveCapabilityCurve" ;
  rdfs:comment "The reactive capability curve used by this equivalent injection."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:ReactiveCapabilityCurve.EquivalentInjection ;
  rdfs:domain cim:EquivalentInjection ;
  rdfs:range cim:ReactiveCapabilityCurve .

cim:EquivalentNetwork.EquivalentEquipments a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EquivalentEquipments" ;
  rdfs:comment "The associated reduced equivalents."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:EquivalentEquipment.EquivalentNetwork ;
  rdfs:domain cim:EquivalentNetwork ;
  rdfs:range cim:EquivalentEquipment .

cim:FossilFuel.ThermalGeneratingUnit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ThermalGeneratingUnit" ;
  rdfs:comment "A thermal generating unit may have one or more fossil fuels."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ThermalGeneratingUnit.FossilFuels ;
  rdfs:domain cim:FossilFuel ;
  rdfs:range cim:ThermalGeneratingUnit .

cim:FossilFuel.fossilFuelType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "fossilFuelType" ;
  rdfs:comment "The type of fossil fuel, such as coal, oil, or gas."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:FossilFuel ;
  rdfs:range cim:FuelType .

cim:GeneratingUnit.ControlAreaGeneratingUnit a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ControlAreaGeneratingUnit" ;
  rdfs:comment "ControlArea specifications for this generating unit."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ControlAreaGeneratingUnit.GeneratingUnit ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range cim:ControlAreaGeneratingUnit .

cim:GeneratingUnit.GrossToNetActivePowerCurves a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "GrossToNetActivePowerCurves" ;
  rdfs:comment "A generating unit may have a gross active power to net active power curve, describing the losses and auxiliary power requirements of the unit."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  cims:stereotype uml:ofAggregate ;
  owl:inverseOf cim:GrossToNetActivePowerCurve.GeneratingUnit ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range cim:GrossToNetActivePowerCurve .

cim:GeneratingUnit.RotatingMachine a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RotatingMachine" ;
  rdfs:comment "A synchronous machine may operate as a generator and as such becomes a member of a generating unit."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:RotatingMachine.GeneratingUnit ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range cim:RotatingMachine .

cim:GeneratingUnit.genControlSource a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "genControlSource" ;
  rdfs:comment "The source of controls for a generating unit.  Defines the control status of the generating unit."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range cim:GeneratorControlSource .

cim:GeographicalRegion.Regions a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Regions" ;
  rdfs:comment "All sub-geographical regions within this geographical region."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:SubGeographicalRegion.Region ;
  rdfs:domain cim:GeographicalRegion ;
  rdfs:range cim:SubGeographicalRegion .

cim:GrossToNetActivePowerCurve.GeneratingUnit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "GeneratingUnit" ;
  rdfs:comment "A generating unit may have a gross active power to net active power curve, describing the losses and auxiliary power requirements of the unit."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:GeneratingUnit.GrossToNetActivePowerCurves ;
  rdfs:domain cim:GrossToNetActivePowerCurve ;
  rdfs:range cim:GeneratingUnit .

cim:HydroGeneratingUnit.HydroPowerPlant a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "HydroPowerPlant" ;
  rdfs:comment "The hydro generating unit belongs to a hydro power plant."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:HydroPowerPlant.HydroGeneratingUnits ;
  rdfs:domain cim:HydroGeneratingUnit ;
  rdfs:range cim:HydroPowerPlant .

cim:HydroGeneratingUnit.energyConversionCapability a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "energyConversionCapability" ;
  rdfs:comment "Energy conversion capability for generating."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:HydroGeneratingUnit ;
  rdfs:range cim:HydroEnergyConversionKind .

cim:HydroGeneratingUnit.turbineType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "turbineType" ;
  rdfs:comment "Type of turbine."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:HydroGeneratingUnit ;
  rdfs:range cim:HydroTurbineKind .

cim:HydroPowerPlant.HydroGeneratingUnits a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "HydroGeneratingUnits" ;
  rdfs:comment "The hydro generating unit belongs to a hydro power plant."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:HydroGeneratingUnit.HydroPowerPlant ;
  rdfs:domain cim:HydroPowerPlant ;
  rdfs:range cim:HydroGeneratingUnit .

cim:HydroPowerPlant.HydroPumps a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "HydroPumps" ;
  rdfs:comment "The hydro pump may be a member of a pumped storage plant or a pump for distributing water."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:HydroPump.HydroPowerPlant ;
  rdfs:domain cim:HydroPowerPlant ;
  rdfs:range cim:HydroPump .

cim:HydroPowerPlant.hydroPlantStorageType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "hydroPlantStorageType" ;
  rdfs:comment "The type of hydro power plant water storage."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:HydroPowerPlant ;
  rdfs:range cim:HydroPlantStorageKind .

cim:HydroPump.HydroPowerPlant a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "HydroPowerPlant" ;
  rdfs:comment "The hydro pump may be a member of a pumped storage plant or a pump for distributing water."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:HydroPowerPlant.HydroPumps ;
  rdfs:domain cim:HydroPump ;
  rdfs:range cim:HydroPowerPlant .

cim:HydroPump.RotatingMachine a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RotatingMachine" ;
  rdfs:comment "The synchronous machine drives the turbine which moves the water from a low elevation to a higher elevation. The direction of machine rotation for pumping may or may not be the same as for generating."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:RotatingMachine.HydroPump ;
  rdfs:domain cim:HydroPump ;
  rdfs:range cim:RotatingMachine .

cim:Line.Region a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Region" ;
  rdfs:comment "The sub-geographical region of the line."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:SubGeographicalRegion.Lines ;
  rdfs:domain cim:Line ;
  rdfs:range cim:SubGeographicalRegion .

cim:LoadArea.SubLoadAreas a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "SubLoadAreas" ;
  rdfs:comment "The SubLoadAreas in the LoadArea."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:SubLoadArea.LoadArea ;
  rdfs:domain cim:LoadArea ;
  rdfs:range cim:SubLoadArea .

cim:LoadGroup.SubLoadArea a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SubLoadArea" ;
  rdfs:comment "The SubLoadArea where the Loadgroup belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:SubLoadArea.LoadGroups ;
  rdfs:domain cim:LoadGroup ;
  rdfs:range cim:SubLoadArea .

cim:LoadResponseCharacteristic.EnergyConsumer a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EnergyConsumer" ;
  rdfs:comment "The set of loads that have the response characteristics."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:EnergyConsumer.LoadResponse ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range cim:EnergyConsumer .

cim:NonConformLoad.LoadGroup a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadGroup" ;
  rdfs:comment "Group of this ConformLoad."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:NonConformLoadGroup.EnergyConsumers ;
  rdfs:domain cim:NonConformLoad ;
  rdfs:range cim:NonConformLoadGroup .

cim:NonConformLoadGroup.EnergyConsumers a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EnergyConsumers" ;
  rdfs:comment "Conform loads assigned to this ConformLoadGroup."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:NonConformLoad.LoadGroup ;
  rdfs:domain cim:NonConformLoadGroup ;
  rdfs:range cim:NonConformLoad .

cim:NonConformLoadGroup.NonConformLoadSchedules a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "NonConformLoadSchedules" ;
  rdfs:comment "The NonConformLoadSchedules in the NonConformLoadGroup."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:NonConformLoadSchedule.NonConformLoadGroup ;
  rdfs:domain cim:NonConformLoadGroup ;
  rdfs:range cim:NonConformLoadSchedule .

cim:NonConformLoadSchedule.NonConformLoadGroup a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "NonConformLoadGroup" ;
  rdfs:comment "The NonConformLoadGroup where the NonConformLoadSchedule belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:NonConformLoadGroup.NonConformLoadSchedules ;
  rdfs:domain cim:NonConformLoadSchedule ;
  rdfs:range cim:NonConformLoadGroup .

cim:NonlinearShuntCompensator.NonlinearShuntCompensatorPoints a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "NonlinearShuntCompensatorPoints" ;
  rdfs:comment "All points of the non-linear shunt compensator."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator ;
  rdfs:domain cim:NonlinearShuntCompensator ;
  rdfs:range cim:NonlinearShuntCompensatorPoint .

cim:NonlinearShuntCompensatorPoint.NonlinearShuntCompensator a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "NonlinearShuntCompensator" ;
  rdfs:comment "Non-linear shunt compensator owning this point."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:NonlinearShuntCompensator.NonlinearShuntCompensatorPoints ;
  rdfs:domain cim:NonlinearShuntCompensatorPoint ;
  rdfs:range cim:NonlinearShuntCompensator .

cim:OperationalLimit.OperationalLimitSet a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "OperationalLimitSet" ;
  rdfs:comment "The limit set to which the limit values belong."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:OperationalLimitSet.OperationalLimitValue ;
  rdfs:domain cim:OperationalLimit ;
  rdfs:range cim:OperationalLimitSet .

cim:OperationalLimit.OperationalLimitType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "OperationalLimitType" ;
  rdfs:comment "The limit type associated with this limit."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:OperationalLimitType.OperationalLimit ;
  rdfs:domain cim:OperationalLimit ;
  rdfs:range cim:OperationalLimitType .

cim:OperationalLimitSet.Equipment a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Equipment" ;
  rdfs:comment "The equipment to which the limit set applies."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:Equipment.OperationalLimitSet ;
  rdfs:domain cim:OperationalLimitSet ;
  rdfs:range cim:Equipment .

cim:OperationalLimitSet.OperationalLimitValue a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "OperationalLimitValue" ;
  rdfs:comment "Values of equipment limits."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:OperationalLimit.OperationalLimitSet ;
  rdfs:domain cim:OperationalLimitSet ;
  rdfs:range cim:OperationalLimit .

cim:OperationalLimitSet.Terminal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Terminal" ;
  rdfs:comment "The terminal where the operational limit set apply."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ACDCTerminal.OperationalLimitSet ;
  rdfs:domain cim:OperationalLimitSet ;
  rdfs:range cim:ACDCTerminal .

cim:OperationalLimitType.OperationalLimit a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "OperationalLimit" ;
  rdfs:comment "The operational limits associated with this type of limit."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:OperationalLimit.OperationalLimitType ;
  rdfs:domain cim:OperationalLimitType ;
  rdfs:range cim:OperationalLimit .

cim:OperationalLimitType.direction a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "direction" ;
  rdfs:comment "The direction of the limit."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:OperationalLimitType ;
  rdfs:range cim:OperationalLimitDirectionKind .

cim:PhaseTapChanger.TransformerEnd a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TransformerEnd" ;
  rdfs:comment "Transformer end to which this phase tap changer belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:TransformerEnd.PhaseTapChanger ;
  rdfs:domain cim:PhaseTapChanger ;
  rdfs:range cim:TransformerEnd .

cim:PhaseTapChangerTable.PhaseTapChangerTablePoint a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "PhaseTapChangerTablePoint" ;
  rdfs:comment "The points of this table."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:PhaseTapChangerTablePoint.PhaseTapChangerTable ;
  rdfs:domain cim:PhaseTapChangerTable ;
  rdfs:range cim:PhaseTapChangerTablePoint .

cim:PhaseTapChangerTable.PhaseTapChangerTabular a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "PhaseTapChangerTabular" ;
  rdfs:comment "The phase tap changers to which this phase tap table applies."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:PhaseTapChangerTabular.PhaseTapChangerTable ;
  rdfs:domain cim:PhaseTapChangerTable ;
  rdfs:range cim:PhaseTapChangerTabular .

cim:PhaseTapChangerTablePoint.PhaseTapChangerTable a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PhaseTapChangerTable" ;
  rdfs:comment "The table of this point."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:PhaseTapChangerTable.PhaseTapChangerTablePoint ;
  rdfs:domain cim:PhaseTapChangerTablePoint ;
  rdfs:range cim:PhaseTapChangerTable .

cim:PhaseTapChangerTabular.PhaseTapChangerTable a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PhaseTapChangerTable" ;
  rdfs:comment "The phase tap changer table for this phase tap changer."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:PhaseTapChangerTable.PhaseTapChangerTabular ;
  rdfs:domain cim:PhaseTapChangerTabular ;
  rdfs:range cim:PhaseTapChangerTable .

cim:PowerElectronicsConnection.PowerElectronicsUnit a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "PowerElectronicsUnit" ;
  rdfs:comment "An AC network connection may have several power electronics units connecting through it."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:PowerElectronicsUnit.PowerElectronicsConnection ;
  rdfs:domain cim:PowerElectronicsConnection ;
  rdfs:range cim:PowerElectronicsUnit .

cim:PowerElectronicsUnit.PowerElectronicsConnection a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "PowerElectronicsConnection" ;
  rdfs:comment "A power electronics unit has a connection to the AC network."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:PowerElectronicsConnection.PowerElectronicsUnit ;
  rdfs:domain cim:PowerElectronicsUnit ;
  rdfs:range cim:PowerElectronicsConnection .

cim:PowerTransformer.PowerTransformerEnd a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "PowerTransformerEnd" ;
  rdfs:comment "The ends of this power transformer."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:PowerTransformerEnd.PowerTransformer ;
  rdfs:domain cim:PowerTransformer ;
  rdfs:range cim:PowerTransformerEnd .

cim:PowerTransformerEnd.PowerTransformer a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PowerTransformer" ;
  rdfs:comment "The power transformer of this power transformer end."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:PowerTransformer.PowerTransformerEnd ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range cim:PowerTransformer .

cim:PowerTransformerEnd.connectionKind a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "connectionKind" ;
  rdfs:comment "Kind of connection."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range cim:WindingConnection .

cim:RatioTapChanger.RatioTapChangerTable a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RatioTapChangerTable" ;
  rdfs:comment "The tap ratio table for this ratio  tap changer."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:RatioTapChangerTable.RatioTapChanger ;
  rdfs:domain cim:RatioTapChanger ;
  rdfs:range cim:RatioTapChangerTable .

cim:RatioTapChanger.TransformerEnd a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TransformerEnd" ;
  rdfs:comment "Transformer end to which this ratio tap changer belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:TransformerEnd.RatioTapChanger ;
  rdfs:domain cim:RatioTapChanger ;
  rdfs:range cim:TransformerEnd .

cim:RatioTapChangerTable.RatioTapChanger a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RatioTapChanger" ;
  rdfs:comment "The ratio tap changer of this tap ratio table."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:RatioTapChanger.RatioTapChangerTable ;
  rdfs:domain cim:RatioTapChangerTable ;
  rdfs:range cim:RatioTapChanger .

cim:RatioTapChangerTable.RatioTapChangerTablePoint a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RatioTapChangerTablePoint" ;
  rdfs:comment "Points of this table."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:RatioTapChangerTablePoint.RatioTapChangerTable ;
  rdfs:domain cim:RatioTapChangerTable ;
  rdfs:range cim:RatioTapChangerTablePoint .

cim:RatioTapChangerTablePoint.RatioTapChangerTable a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RatioTapChangerTable" ;
  rdfs:comment "Table of this point."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:RatioTapChangerTable.RatioTapChangerTablePoint ;
  rdfs:domain cim:RatioTapChangerTablePoint ;
  rdfs:range cim:RatioTapChangerTable .

cim:ReactiveCapabilityCurve.EquivalentInjection a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "EquivalentInjection" ;
  rdfs:comment "The equivalent injection using this reactive capability curve."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:EquivalentInjection.ReactiveCapabilityCurve ;
  rdfs:domain cim:ReactiveCapabilityCurve ;
  rdfs:range cim:EquivalentInjection .

cim:ReactiveCapabilityCurve.InitiallyUsedBySynchronousMachines a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "InitiallyUsedBySynchronousMachines" ;
  rdfs:comment "Synchronous machines using this curve as default."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:SynchronousMachine.InitialReactiveCapabilityCurve ;
  rdfs:domain cim:ReactiveCapabilityCurve ;
  rdfs:range cim:SynchronousMachine .

cim:RegularIntervalSchedule.TimePoints a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TimePoints" ;
  rdfs:comment "The regular interval time point data values that define this schedule."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:RegularTimePoint.IntervalSchedule ;
  rdfs:domain cim:RegularIntervalSchedule ;
  rdfs:range cim:RegularTimePoint .

cim:RegularTimePoint.IntervalSchedule a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "IntervalSchedule" ;
  rdfs:comment "Regular interval schedule containing this time point."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:RegularIntervalSchedule.TimePoints ;
  rdfs:domain cim:RegularTimePoint ;
  rdfs:range cim:RegularIntervalSchedule .

cim:RegulatingCondEq.RegulatingControl a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RegulatingControl" ;
  rdfs:comment "The regulating control scheme in which this equipment participates."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:RegulatingControl.RegulatingCondEq ;
  rdfs:domain cim:RegulatingCondEq ;
  rdfs:range cim:RegulatingControl .

cim:RegulatingControl.RegulatingCondEq a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RegulatingCondEq" ;
  rdfs:comment "The equipment that participates in this regulating control scheme."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:RegulatingCondEq.RegulatingControl ;
  rdfs:domain cim:RegulatingControl ;
  rdfs:range cim:RegulatingCondEq .

cim:RegulatingControl.RegulationSchedule a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RegulationSchedule" ;
  rdfs:comment "Schedule for this regulating control."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:RegulationSchedule.RegulatingControl ;
  rdfs:domain cim:RegulatingControl ;
  rdfs:range cim:RegulationSchedule .

cim:RegulatingControl.Terminal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Terminal" ;
  rdfs:comment "The terminal associated with this regulating control.  The terminal is associated instead of a node, since the terminal could connect into either a topological node or a connectivity node.  Sometimes it is useful to model regulation at a terminal of a bus bar object."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Terminal.RegulatingControl ;
  rdfs:domain cim:RegulatingControl ;
  rdfs:range cim:Terminal .

cim:RegulatingControl.mode a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "mode" ;
  rdfs:comment "The regulating control mode presently available.  This specification allows for determining the kind of regulation without need for obtaining the units from a schedule."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:RegulatingControl ;
  rdfs:range cim:RegulatingControlModeKind .

cim:RegulationSchedule.RegulatingControl a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RegulatingControl" ;
  rdfs:comment "Regulating controls that have this schedule."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:RegulatingControl.RegulationSchedule ;
  rdfs:domain cim:RegulationSchedule ;
  rdfs:range cim:RegulatingControl .

cim:ReportingGroup.BusNameMarker a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "BusNameMarker" ;
  rdfs:comment "The bus name markers that belong to this reporting group."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:BusNameMarker.ReportingGroup ;
  rdfs:domain cim:ReportingGroup ;
  rdfs:range cim:BusNameMarker .

cim:RotatingMachine.GeneratingUnit a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "GeneratingUnit" ;
  rdfs:comment "A synchronous machine may operate as a generator and as such becomes a member of a generating unit."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:GeneratingUnit.RotatingMachine ;
  rdfs:domain cim:RotatingMachine ;
  rdfs:range cim:GeneratingUnit .

cim:RotatingMachine.HydroPump a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "HydroPump" ;
  rdfs:comment "The synchronous machine drives the turbine which moves the water from a low elevation to a higher elevation. The direction of machine rotation for pumping may or may not be the same as for generating."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:HydroPump.RotatingMachine ;
  rdfs:domain cim:RotatingMachine ;
  rdfs:range cim:HydroPump .

cim:Season.SeasonDayTypeSchedules a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "SeasonDayTypeSchedules" ;
  rdfs:comment "Schedules that use this Season."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:SeasonDayTypeSchedule.Season ;
  rdfs:domain cim:Season ;
  rdfs:range cim:SeasonDayTypeSchedule .

cim:SeasonDayTypeSchedule.DayType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DayType" ;
  rdfs:comment "DayType for the Schedule."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:DayType.SeasonDayTypeSchedules ;
  rdfs:domain cim:SeasonDayTypeSchedule ;
  rdfs:range cim:DayType .

cim:SeasonDayTypeSchedule.Season a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Season" ;
  rdfs:comment "Season for the Schedule."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Season.SeasonDayTypeSchedules ;
  rdfs:domain cim:SeasonDayTypeSchedule ;
  rdfs:range cim:Season .

cim:StaticVarCompensator.sVCControlMode a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "sVCControlMode" ;
  rdfs:comment "SVC control mode."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  owl:deprecated true ;
  rdfs:domain cim:StaticVarCompensator ;
  rdfs:range cim:SVCControlMode .

cim:SubGeographicalRegion.DCLines a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "DCLines" ;
  rdfs:comment "The DC lines in this sub-geographical region."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:DCLine.Region ;
  rdfs:domain cim:SubGeographicalRegion ;
  rdfs:range cim:DCLine .

cim:SubGeographicalRegion.Lines a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Lines" ;
  rdfs:comment "The lines within the sub-geographical region."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Line.Region ;
  rdfs:domain cim:SubGeographicalRegion ;
  rdfs:range cim:Line .

cim:SubGeographicalRegion.Region a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Region" ;
  rdfs:comment "The geographical region which this sub-geographical region is within."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:GeographicalRegion.Regions ;
  rdfs:domain cim:SubGeographicalRegion ;
  rdfs:range cim:GeographicalRegion .

cim:SubGeographicalRegion.Substations a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Substations" ;
  rdfs:comment "The substations in this sub-geographical region."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Substation.Region ;
  rdfs:domain cim:SubGeographicalRegion ;
  rdfs:range cim:Substation .

cim:SubLoadArea.LoadArea a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadArea" ;
  rdfs:comment "The LoadArea where the SubLoadArea belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:LoadArea.SubLoadAreas ;
  rdfs:domain cim:SubLoadArea ;
  rdfs:range cim:LoadArea .

cim:SubLoadArea.LoadGroups a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "LoadGroups" ;
  rdfs:comment "The Loadgroups in the SubLoadArea."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:LoadGroup.SubLoadArea ;
  rdfs:domain cim:SubLoadArea ;
  rdfs:range cim:LoadGroup .

cim:Substation.DCConverterUnit a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "DCConverterUnit" ;
  rdfs:comment "The DC converter unit belonging of the substation."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:DCConverterUnit.Substation ;
  rdfs:domain cim:Substation ;
  rdfs:range cim:DCConverterUnit .

cim:Substation.Region a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Region" ;
  rdfs:comment "The SubGeographicalRegion containing the substation."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:SubGeographicalRegion.Substations ;
  rdfs:domain cim:Substation ;
  rdfs:range cim:SubGeographicalRegion .

cim:Substation.VoltageLevels a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "VoltageLevels" ;
  rdfs:comment "The voltage levels within this substation."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:VoltageLevel.Substation ;
  rdfs:domain cim:Substation ;
  rdfs:range cim:VoltageLevel .

cim:Switch.SwitchSchedules a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "SwitchSchedules" ;
  rdfs:comment "A Switch can be associated with SwitchSchedules."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:SwitchSchedule.Switch ;
  rdfs:domain cim:Switch ;
  rdfs:range cim:SwitchSchedule .

cim:SwitchSchedule.Switch a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Switch" ;
  rdfs:comment "A SwitchSchedule is associated with a Switch."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Switch.SwitchSchedules ;
  rdfs:domain cim:SwitchSchedule ;
  rdfs:range cim:Switch .

cim:SynchronousMachine.InitialReactiveCapabilityCurve a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "InitialReactiveCapabilityCurve" ;
  rdfs:comment "The default reactive capability curve for use by a synchronous machine."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:ReactiveCapabilityCurve.InitiallyUsedBySynchronousMachines ;
  rdfs:domain cim:SynchronousMachine ;
  rdfs:range cim:ReactiveCapabilityCurve .

cim:SynchronousMachine.type a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "type" ;
  rdfs:comment "Modes that this synchronous machine can operate in."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:SynchronousMachine ;
  rdfs:range cim:SynchronousMachineKind .

cim:TapChanger.TapChangerControl a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "TapChangerControl" ;
  rdfs:comment "The regulating control scheme in which this tap changer participates."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:TapChangerControl.TapChanger ;
  rdfs:domain cim:TapChanger ;
  rdfs:range cim:TapChangerControl .

cim:TapChanger.TapSchedules a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TapSchedules" ;
  rdfs:comment "A TapChanger can have TapSchedules."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:TapSchedule.TapChanger ;
  rdfs:domain cim:TapChanger ;
  rdfs:range cim:TapSchedule .

cim:TapChangerControl.TapChanger a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TapChanger" ;
  rdfs:comment "The tap changers that participates in this regulating tap control scheme."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:1..n ;
  owl:inverseOf cim:TapChanger.TapChangerControl ;
  rdfs:domain cim:TapChangerControl ;
  rdfs:range cim:TapChanger .

cim:TapSchedule.TapChanger a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "TapChanger" ;
  rdfs:comment "A TapSchedule is associated with a TapChanger."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:TapChanger.TapSchedules ;
  rdfs:domain cim:TapSchedule ;
  rdfs:range cim:TapChanger .

cim:Terminal.AuxiliaryEquipment a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "AuxiliaryEquipment" ;
  rdfs:comment "The auxiliary equipment connected to the terminal."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:AuxiliaryEquipment.Terminal ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:AuxiliaryEquipment .

cim:Terminal.ConductingEquipment a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ConductingEquipment" ;
  rdfs:comment "The conducting equipment of the terminal.  Conducting equipment have  terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ConductingEquipment.Terminals ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:ConductingEquipment .

cim:Terminal.ConnectivityNode a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ConnectivityNode" ;
  rdfs:comment "The connectivity node to which this terminal connects with zero impedance."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:ConnectivityNode.Terminals ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:ConnectivityNode .

cim:Terminal.ConverterDCSides a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ConverterDCSides" ;
  rdfs:comment "All converters' DC sides linked to this point of common coupling terminal."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:ACDCConverter.PccTerminal ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:ACDCConverter .

cim:Terminal.RegulatingControl a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RegulatingControl" ;
  rdfs:comment "The controls regulating this terminal."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:RegulatingControl.Terminal ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:RegulatingControl .

cim:Terminal.TieFlow a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TieFlow" ;
  rdfs:comment "The control area tie flows to which this terminal associates."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..2 ;
  owl:inverseOf cim:TieFlow.Terminal ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:TieFlow .

cim:Terminal.TransformerEnd a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "TransformerEnd" ;
  rdfs:comment "All transformer ends connected at this terminal."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:TransformerEnd.Terminal ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:TransformerEnd .

cim:Terminal.phases a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "phases" ;
  rdfs:comment """Represents the normal network phasing condition. If the attribute is missing, three phases (ABC) shall be assumed, except for terminals of grounding classes (specializations of EarthFaultCompensator, GroundDisconnector, and Ground) which will be assumed to be N. Therefore, phase code ABCN is explicitly declared when needed, e.g. for star point grounding equipment.\r
The phase code on terminals connecting same ConnectivityNode or same TopologicalNode as well as for equipment between two terminals shall be consistent."""@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:PhaseCode .

cim:ThermalGeneratingUnit.CAESPlant a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "CAESPlant" ;
  rdfs:comment "A thermal generating unit may be a member of a compressed air energy storage plant."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:CAESPlant.ThermalGeneratingUnit ;
  rdfs:domain cim:ThermalGeneratingUnit ;
  rdfs:range cim:CAESPlant .

cim:ThermalGeneratingUnit.CogenerationPlant a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CogenerationPlant" ;
  rdfs:comment "A thermal generating unit may be a member of a cogeneration plant."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:CogenerationPlant.ThermalGeneratingUnits ;
  rdfs:domain cim:ThermalGeneratingUnit ;
  rdfs:range cim:CogenerationPlant .

cim:ThermalGeneratingUnit.CombinedCyclePlant a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CombinedCyclePlant" ;
  rdfs:comment "A thermal generating unit may be a member of a combined cycle plant."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:CombinedCyclePlant.ThermalGeneratingUnits ;
  rdfs:domain cim:ThermalGeneratingUnit ;
  rdfs:range cim:CombinedCyclePlant .

cim:ThermalGeneratingUnit.FossilFuels a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "FossilFuels" ;
  rdfs:comment "A thermal generating unit may have one or more fossil fuels."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:FossilFuel.ThermalGeneratingUnit ;
  rdfs:domain cim:ThermalGeneratingUnit ;
  rdfs:range cim:FossilFuel .

cim:TieFlow.ControlArea a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ControlArea" ;
  rdfs:comment "The control area of the tie flows."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:ControlArea.TieFlow ;
  rdfs:domain cim:TieFlow ;
  rdfs:range cim:ControlArea .

cim:TieFlow.Terminal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Terminal" ;
  rdfs:comment "The terminal to which this tie flow belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Terminal.TieFlow ;
  rdfs:domain cim:TieFlow ;
  rdfs:range cim:Terminal .

cim:TransformerEnd.BaseVoltage a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "BaseVoltage" ;
  rdfs:comment "Base voltage of the transformer end.  This is essential for PU calculation."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:BaseVoltage.TransformerEnds ;
  rdfs:domain cim:TransformerEnd ;
  rdfs:range cim:BaseVoltage .

cim:TransformerEnd.PhaseTapChanger a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "PhaseTapChanger" ;
  rdfs:comment "Phase tap changer associated with this transformer end."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:PhaseTapChanger.TransformerEnd ;
  rdfs:domain cim:TransformerEnd ;
  rdfs:range cim:PhaseTapChanger .

cim:TransformerEnd.RatioTapChanger a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "RatioTapChanger" ;
  rdfs:comment "Ratio tap changer associated with this transformer end."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:RatioTapChanger.TransformerEnd ;
  rdfs:domain cim:TransformerEnd ;
  rdfs:range cim:RatioTapChanger .

cim:TransformerEnd.Terminal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Terminal" ;
  rdfs:comment "Terminal of the power transformer to which this transformer end belongs."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Terminal.TransformerEnd ;
  rdfs:domain cim:TransformerEnd ;
  rdfs:range cim:Terminal .

cim:VoltageLevel.BaseVoltage a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "BaseVoltage" ;
  rdfs:comment "The base voltage used for all equipment within the voltage level."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:BaseVoltage.VoltageLevel ;
  rdfs:domain cim:VoltageLevel ;
  rdfs:range cim:BaseVoltage .

cim:VoltageLevel.Bays a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "Bays" ;
  rdfs:comment "The bays within this voltage level."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:Bay.VoltageLevel ;
  rdfs:domain cim:VoltageLevel ;
  rdfs:range cim:Bay .

cim:VoltageLevel.Substation a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "Substation" ;
  rdfs:comment "The substation of the voltage level."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  owl:inverseOf cim:Substation.VoltageLevels ;
  rdfs:domain cim:VoltageLevel ;
  rdfs:range cim:Substation .

cim:VsCapabilityCurve.VsConverterDCSides a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "VsConverterDCSides" ;
  rdfs:comment "All converters with this capability curve."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  owl:inverseOf cim:VsConverter.CapabilityCurve ;
  rdfs:domain cim:VsCapabilityCurve ;
  rdfs:range cim:VsConverter .

cim:VsConverter.CapabilityCurve a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CapabilityCurve" ;
  rdfs:comment "Capability curve of this converter."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  owl:inverseOf cim:VsCapabilityCurve.VsConverterDCSides ;
  rdfs:domain cim:VsConverter ;
  rdfs:range cim:VsCapabilityCurve .

cim:WindGeneratingUnit.windGenUnitType a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "windGenUnitType" ;
  rdfs:comment "The kind of wind generating unit."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:WindGeneratingUnit ;
  rdfs:range cim:WindGenUnitKind .

eu:BoundaryPoint.ConnectivityNode a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "ConnectivityNode" ;
  rdfs:comment "The connectivity node that is designated as a boundary point."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European" ;
  owl:inverseOf eu:ConnectivityNode.BoundaryPoint ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range cim:ConnectivityNode .

eu:ConnectivityNode.BoundaryPoint a owl:ObjectProperty, owl:FunctionalProperty, owl:InverseFunctionalProperty ;
  rdfs:label "BoundaryPoint" ;
  rdfs:comment "The boundary point associated with the connectivity node."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European" ;
  owl:inverseOf eu:BoundaryPoint.ConnectivityNode ;
  rdfs:domain cim:ConnectivityNode ;
  rdfs:range eu:BoundaryPoint .

eu:OperationalLimitType.kind a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "kind" ;
  rdfs:comment "Types of limits defined in the ENTSO-E Operational Handbook Policy 3."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain cim:OperationalLimitType ;
  rdfs:range eu:LimitKind .

eu:SolarGeneratingUnit.SolarPowerPlant a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SolarPowerPlant" ;
  rdfs:comment "A solar power plant may have solar generating units."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European" ;
  owl:inverseOf eu:SolarPowerPlant.SolarGeneratingUnits ;
  rdfs:domain cim:SolarGeneratingUnit ;
  rdfs:range eu:SolarPowerPlant .

eu:SolarPowerPlant.SolarGeneratingUnits a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "SolarGeneratingUnits" ;
  rdfs:comment "A solar generating unit or units may be a member of a solar power plant."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  cims:stereotype "European" ;
  owl:inverseOf eu:SolarGeneratingUnit.SolarPowerPlant ;
  rdfs:domain eu:SolarPowerPlant ;
  rdfs:range cim:SolarGeneratingUnit .

eu:WindGeneratingUnit.WindPowerPlant a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPowerPlant" ;
  rdfs:comment "A wind power plant may have wind generating units."@en ;
  cims:AssociationUsed "Yes" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European" ;
  owl:inverseOf eu:WindPowerPlant.WindGeneratingUnits ;
  rdfs:domain cim:WindGeneratingUnit ;
  rdfs:range eu:WindPowerPlant .

eu:WindPowerPlant.WindGeneratingUnits a owl:ObjectProperty, owl:InverseFunctionalProperty ;
  rdfs:label "WindGeneratingUnits" ;
  rdfs:comment "A wind generating unit or units may be a member of a wind power plant."@en ;
  cims:AssociationUsed "No" ;
  cims:multiplicity cims:M:0..n ;
  cims:stereotype "European" ;
  owl:inverseOf eu:WindGeneratingUnit.WindPowerPlant ;
  rdfs:domain eu:WindPowerPlant ;
  rdfs:range cim:WindGeneratingUnit .

cim:ACDCConverter.baseS a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "baseS" ;
  rdfs:comment "Base apparent power of the converter pole. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VA ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ApparentPower ;
  qudt:hasUnit unit:MegaV-A ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.idleLoss a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "idleLoss" ;
  rdfs:comment "Active power loss in pole at no power transfer. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.maxP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxP" ;
  rdfs:comment "Maximum active power limit. The value is overwritten by values of VsCapabilityCurve, if present."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.maxUdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxUdc" ;
  rdfs:comment "The maximum voltage on the DC side at which the converter should operate. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.minP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minP" ;
  rdfs:comment "Minimum active power limit. The value is overwritten by values of VsCapabilityCurve, if present."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.minUdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minUdc" ;
  rdfs:comment "The minimum voltage on the DC side at which the converter should operate. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.numberOfValves a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "numberOfValves" ;
  rdfs:comment "Number of valves in the converter. Used in loss calculations."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:integer .

cim:ACDCConverter.ratedUdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedUdc" ;
  rdfs:comment "Rated converter DC voltage, also called UdN. The attribute shall be a positive value. It is converter’s configuration data used in power flow. For instance a bipolar HVDC link with value  200 kV has a 400kV difference between the dc lines."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.resistiveLoss a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "resistiveLoss" ;
  rdfs:comment "It is converter’s configuration data used in power flow. Refer to poleLossP. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.switchingLoss a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "switchingLoss" ;
  rdfs:comment "Switching losses, relative to the base apparent power 'baseS'. Refer to poleLossP. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.WPerA ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePowerPerCurrentFlow ;
  qudt:hasUnit unit:MegaW-PER-A ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCConverter.valveU0 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "valveU0" ;
  rdfs:comment "Valve threshold voltage, also called Uvalve. Forward voltage drop when the valve is conducting. Used in loss calculations, i.e. the switchLoss depend on numberOfValves * valveU0."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:ACDCConverter ;
  rdfs:range xsd:float .

cim:ACDCTerminal.sequenceNumber a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "sequenceNumber" ;
  rdfs:comment "The orientation of the terminal connections for a multiple terminal conducting equipment.  The sequence numbering starts with 1 and additional terminals should follow in increasing order.   The first terminal is the \"starting point\" for a two terminal branch."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ACDCTerminal ;
  rdfs:range xsd:integer .

cim:ACLineSegment.bch a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "bch" ;
  rdfs:comment "Positive sequence shunt (charging) susceptance, uniformly distributed, of the entire line section.  This value represents the full charging over the full length of the line."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Susceptance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:ACLineSegment ;
  rdfs:range xsd:float .

cim:ACLineSegment.gch a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "gch" ;
  rdfs:comment "Positive sequence shunt (charging) conductance, uniformly distributed, of the entire line section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Conductance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:ACLineSegment ;
  rdfs:range xsd:float .

cim:ACLineSegment.r a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r" ;
  rdfs:comment "Positive sequence series resistance of the entire line section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:ACLineSegment ;
  rdfs:range xsd:float .

cim:ACLineSegment.x a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "x" ;
  rdfs:comment "Positive sequence series reactance of the entire line section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:ACLineSegment ;
  rdfs:range xsd:float .

cim:ActivePowerLimit.normalValue a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalValue" ;
  rdfs:comment "The normal value of active power limit. The attribute shall be a positive value or zero."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:ActivePowerLimit ;
  rdfs:range xsd:float .

cim:ApparentPowerLimit.normalValue a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalValue" ;
  rdfs:comment "The normal apparent power limit. The attribute shall be a positive value or zero."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VA ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ApparentPower ;
  qudt:hasUnit unit:MegaV-A ;
  rdfs:domain cim:ApparentPowerLimit ;
  rdfs:range xsd:float .

cim:AsynchronousMachine.nominalFrequency a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "nominalFrequency" ;
  rdfs:comment "Nameplate data indicates if the machine is 50 Hz or 60 Hz."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.Hz ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Frequency ;
  qudt:hasUnit unit:HZ ;
  rdfs:domain cim:AsynchronousMachine ;
  rdfs:range xsd:float .

cim:AsynchronousMachine.nominalSpeed a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "nominalSpeed" ;
  rdfs:comment "Nameplate data.  Depends on the slip and number of pole pairs."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.Hz ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:RotationSpeed ;
  qudt:hasUnit unit:REV-PER-SEC ;
  rdfs:domain cim:AsynchronousMachine ;
  rdfs:range xsd:float .

cim:BaseVoltage.nominalVoltage a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "nominalVoltage" ;
  rdfs:comment "The power system resource's base voltage.  Shall be a positive value and not zero."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:BaseVoltage ;
  rdfs:range xsd:float .

cim:BasicIntervalSchedule.startTime a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "startTime" ;
  rdfs:comment "The time for the first time point.  The value can be a time of day, not a specific date."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:BasicIntervalSchedule ;
  rdfs:range xsd:dateTime .

cim:BatteryUnit.ratedE a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedE" ;
  rdfs:comment "Full energy storage capacity of the battery. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.Wh ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:RealEnergy ;
  qudt:hasUnit unit:MegaW-HR ;
  rdfs:domain cim:BatteryUnit ;
  rdfs:range xsd:float .

cim:BusNameMarker.priority a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "priority" ;
  rdfs:comment "Priority of bus name marker for use as topology bus name.  Use 0 for do not care.  Use 1 for highest priority.  Use 2 as priority is less than 1 and so on."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:BusNameMarker ;
  rdfs:range xsd:integer .

cim:Clamp.lengthFromTerminal1 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "lengthFromTerminal1" ;
  rdfs:comment "The length to the place where the clamp is located starting from side one of the line segment, i.e. the line segment terminal with sequence number equal to 1."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.m ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Length ;
  qudt:hasUnit unit:KiloM ;
  rdfs:domain cim:Clamp ;
  rdfs:range xsd:float .

cim:Conductor.length a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "length" ;
  rdfs:comment "Segment length for calculating line section capabilities."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.m ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Length ;
  qudt:hasUnit unit:KiloM ;
  rdfs:domain cim:Conductor ;
  rdfs:range xsd:float .

cim:CsConverter.maxAlpha a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxAlpha" ;
  rdfs:comment "Maximum firing angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CsConverter.maxGamma a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxGamma" ;
  rdfs:comment "Maximum extinction angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CsConverter.maxIdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxIdc" ;
  rdfs:comment "The maximum direct current (Id) on the DC side at which the converter should operate. It is converter’s configuration data use in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.A ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:CurrentFlow ;
  qudt:hasUnit unit:A ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CsConverter.minAlpha a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minAlpha" ;
  rdfs:comment "Minimum firing angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CsConverter.minGamma a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minGamma" ;
  rdfs:comment "Minimum extinction angle. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CsConverter.minIdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minIdc" ;
  rdfs:comment "The minimum direct current (Id) on the DC side at which the converter should operate. It is converter’s configuration data used in power flow. The attribute shall be a positive value."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.A ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:CurrentFlow ;
  qudt:hasUnit unit:A ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CsConverter.ratedIdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedIdc" ;
  rdfs:comment "Rated converter DC current, also called IdN. The attribute shall be a positive value. It is converter’s configuration data used in power flow."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.A ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:CurrentFlow ;
  qudt:hasUnit unit:A ;
  rdfs:domain cim:CsConverter ;
  rdfs:range xsd:float .

cim:CurrentLimit.normalValue a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalValue" ;
  rdfs:comment "The normal value for limit on current flow. The attribute shall be a positive value or zero."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.A ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:CurrentFlow ;
  qudt:hasUnit unit:A ;
  rdfs:domain cim:CurrentLimit ;
  rdfs:range xsd:float .

cim:CurveData.xvalue a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "xvalue" ;
  rdfs:comment "The data value of the X-axis variable,  depending on the X-axis units."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:CurveData ;
  rdfs:range xsd:float .

cim:CurveData.y1value a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "y1value" ;
  rdfs:comment "The data value of the  first Y-axis variable, depending on the Y-axis units."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:CurveData ;
  rdfs:range xsd:float .

cim:CurveData.y2value a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "y2value" ;
  rdfs:comment "The data value of the second Y-axis variable (if present), depending on the Y-axis units."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:CurveData ;
  rdfs:range xsd:float .

cim:Cut.lengthFromTerminal1 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "lengthFromTerminal1" ;
  rdfs:comment "The length to the place where the cut is located starting from side one of the cut line segment, i.e. the line segment Terminal with sequenceNumber equal to 1."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.m ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Length ;
  qudt:hasUnit unit:KiloM ;
  rdfs:domain cim:Cut ;
  rdfs:range xsd:float .

cim:DCConductingEquipment.ratedUdc a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedUdc" ;
  rdfs:comment "Rated DC device voltage. The attribute shall be a positive value. It is configuration data used in power flow."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:DCConductingEquipment ;
  rdfs:range xsd:float .

cim:DCGround.inductance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "inductance" ;
  rdfs:comment "Inductance to ground."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.H ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Inductance ;
  qudt:hasUnit unit:H ;
  rdfs:domain cim:DCGround ;
  rdfs:range xsd:float .

cim:DCGround.r a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r" ;
  rdfs:comment "Resistance to ground."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:DCGround ;
  rdfs:range xsd:float .

cim:DCLineSegment.capacitance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "capacitance" ;
  rdfs:comment "Capacitance of the DC line segment. Significant for cables only."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.F ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Capacitance ;
  qudt:hasUnit unit:FARAD ;
  rdfs:domain cim:DCLineSegment ;
  rdfs:range xsd:float .

cim:DCLineSegment.inductance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "inductance" ;
  rdfs:comment "Inductance of the DC line segment. Negligible compared with DCSeriesDevice used for smoothing."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.H ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Inductance ;
  qudt:hasUnit unit:H ;
  rdfs:domain cim:DCLineSegment ;
  rdfs:range xsd:float .

cim:DCLineSegment.length a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "length" ;
  rdfs:comment "Segment length for calculating line section capabilities."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.m ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Length ;
  qudt:hasUnit unit:KiloM ;
  rdfs:domain cim:DCLineSegment ;
  rdfs:range xsd:float .

cim:DCLineSegment.resistance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "resistance" ;
  rdfs:comment "Resistance of the DC line segment."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:DCLineSegment ;
  rdfs:range xsd:float .

cim:DCSeriesDevice.inductance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "inductance" ;
  rdfs:comment "Inductance of the device."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.H ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Inductance ;
  qudt:hasUnit unit:H ;
  rdfs:domain cim:DCSeriesDevice ;
  rdfs:range xsd:float .

cim:DCSeriesDevice.resistance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "resistance" ;
  rdfs:comment "Resistance of the DC device."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:DCSeriesDevice ;
  rdfs:range xsd:float .

cim:DCShunt.capacitance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "capacitance" ;
  rdfs:comment "Capacitance of the DC shunt."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.F ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Capacitance ;
  qudt:hasUnit unit:FARAD ;
  rdfs:domain cim:DCShunt ;
  rdfs:range xsd:float .

cim:DCShunt.resistance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "resistance" ;
  rdfs:comment "Resistance of the DC device."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:DCShunt ;
  rdfs:range xsd:float .

cim:EnergyConsumer.pfixed a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pfixed" ;
  rdfs:comment "Active power of the load that is a fixed quantity and does not vary as load group value varies. Load sign convention is used, i.e. positive sign means flow out from a node."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range xsd:float .

cim:EnergyConsumer.pfixedPct a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pfixedPct" ;
  rdfs:comment "Fixed active power as a percentage of load group fixed active power. Used to represent the time-varying components.  Load sign convention is used, i.e. positive sign means flow out from a node."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range xsd:float .

cim:EnergyConsumer.qfixed a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qfixed" ;
  rdfs:comment "Reactive power of the load that is a fixed quantity and does not vary as load group value varies. Load sign convention is used, i.e. positive sign means flow out from a node."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range xsd:float .

cim:EnergyConsumer.qfixedPct a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qfixedPct" ;
  rdfs:comment "Fixed reactive power as a percentage of load group fixed reactive power. Used to represent the time-varying components.  Load sign convention is used, i.e. positive sign means flow out from a node."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range xsd:float .

cim:EnergySource.nominalVoltage a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "nominalVoltage" ;
  rdfs:comment "Phase-to-phase nominal voltage."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:EnergySource ;
  rdfs:range xsd:float .

cim:EnergySource.pMax a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pMax" ;
  rdfs:comment "This is the maximum active power that can be produced by the source. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:EnergySource ;
  rdfs:range xsd:float .

cim:EnergySource.pMin a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pMin" ;
  rdfs:comment "This is the minimum active power that can be produced by the source. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:EnergySource ;
  rdfs:range xsd:float .

cim:Equipment.aggregate a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "aggregate" ;
  rdfs:comment """The aggregate flag provides an alternative way of representing an aggregated (equivalent) element. It is applicable in cases when the dedicated classes for equivalent equipment do not have all of the attributes necessary to represent the required level of detail.  In case the flag is set to “true” the single instance of equipment represents multiple pieces of equipment that have been modelled together as an aggregate equivalent obtained by a network reduction procedure. Examples would be power transformers or synchronous machines operating in parallel modelled as a single aggregate power transformer or aggregate synchronous machine.  \r
The attribute is not used for EquivalentBranch, EquivalentShunt and EquivalentInjection."""@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Equipment ;
  rdfs:range xsd:boolean .

cim:Equipment.normallyInService a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normallyInService" ;
  rdfs:comment "Specifies the availability of the equipment under normal operating conditions. True means the equipment is available for topology processing, which determines if the equipment is energized or not. False means that the equipment is treated by network applications as if it is not in the model."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Equipment ;
  rdfs:range xsd:boolean .

cim:EquivalentBranch.r a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r" ;
  rdfs:comment "Positive sequence series resistance of the reduced branch."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:EquivalentBranch ;
  rdfs:range xsd:float .

cim:EquivalentBranch.r21 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r21" ;
  rdfs:comment """Resistance from terminal sequence 2 to terminal sequence 1 .Used for steady state power flow. This attribute is optional and represent unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.r is given, then EquivalentBranch.r21 is assumed equal to EquivalentBranch.r.\r
Usage rule : EquivalentBranch is a result of network reduction prior to the data exchange."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:EquivalentBranch ;
  rdfs:range xsd:float .

cim:EquivalentBranch.x a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "x" ;
  rdfs:comment "Positive sequence series reactance of the reduced branch."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:EquivalentBranch ;
  rdfs:range xsd:float .

cim:EquivalentBranch.x21 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "x21" ;
  rdfs:comment """Reactance from terminal sequence 2 to terminal sequence 1. Used for steady state power flow. This attribute is optional and represents an unbalanced network such as off-nominal phase shifter. If only EquivalentBranch.x is given, then EquivalentBranch.x21 is assumed equal to EquivalentBranch.x.\r
Usage rule: EquivalentBranch is a result of network reduction prior to the data exchange."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:EquivalentBranch ;
  rdfs:range xsd:float .

cim:EquivalentInjection.maxP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxP" ;
  rdfs:comment "Maximum active power of the injection."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:EquivalentInjection ;
  rdfs:range xsd:float .

cim:EquivalentInjection.maxQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxQ" ;
  rdfs:comment "Maximum reactive power of the injection.  Used for modelling of infeed for load flow exchange. Not used for short circuit modelling.  If maxQ and minQ are not used ReactiveCapabilityCurve can be used."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:EquivalentInjection ;
  rdfs:range xsd:float .

cim:EquivalentInjection.minP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minP" ;
  rdfs:comment "Minimum active power of the injection."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:EquivalentInjection ;
  rdfs:range xsd:float .

cim:EquivalentInjection.minQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minQ" ;
  rdfs:comment "Minimum reactive power of the injection.  Used for modelling of infeed for load flow exchange. Not used for short circuit modelling.  If maxQ and minQ are not used ReactiveCapabilityCurve can be used."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:EquivalentInjection ;
  rdfs:range xsd:float .

cim:EquivalentInjection.regulationCapability a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "regulationCapability" ;
  rdfs:comment "Specifies whether or not the EquivalentInjection has the capability to regulate the local voltage. If true the EquivalentInjection can regulate. If false the EquivalentInjection cannot regulate. ReactiveCapabilityCurve can only be associated with EquivalentInjection  if the flag is true."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:EquivalentInjection ;
  rdfs:range xsd:boolean .

cim:EquivalentShunt.b a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "b" ;
  rdfs:comment "Positive sequence shunt susceptance."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Susceptance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:EquivalentShunt ;
  rdfs:range xsd:float .

cim:EquivalentShunt.g a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "g" ;
  rdfs:comment "Positive sequence shunt conductance."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Conductance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:EquivalentShunt ;
  rdfs:range xsd:float .

cim:ExternalNetworkInjection.governorSCD a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "governorSCD" ;
  rdfs:comment "Power Frequency Bias. This is the change in power injection divided by the change in frequency and negated.  A positive value of the power frequency bias provides additional power injection upon a drop in frequency."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.WPerHz ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePowerPerFrequency ;
  qudt:hasUnit unit:MegaW-PER-HZ ;
  rdfs:domain cim:ExternalNetworkInjection ;
  rdfs:range xsd:float .

cim:ExternalNetworkInjection.maxP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxP" ;
  rdfs:comment "Maximum active power of the injection."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:ExternalNetworkInjection ;
  rdfs:range xsd:float .

cim:ExternalNetworkInjection.maxQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxQ" ;
  rdfs:comment "Maximum reactive power limit. It is used for modelling of infeed for load flow exchange and not for short circuit modelling."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:ExternalNetworkInjection ;
  rdfs:range xsd:float .

cim:ExternalNetworkInjection.minP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minP" ;
  rdfs:comment "Minimum active power of the injection."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:ExternalNetworkInjection ;
  rdfs:range xsd:float .

cim:ExternalNetworkInjection.minQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minQ" ;
  rdfs:comment "Minimum reactive power limit. It is used for modelling of infeed for load flow exchange and not for short circuit modelling."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:ExternalNetworkInjection ;
  rdfs:range xsd:float .

cim:GeneratingUnit.governorSCD a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "governorSCD" ;
  rdfs:comment "Governor Speed Changer Droop.   This is the change in generator power output divided by the change in frequency normalized by the nominal power of the generator and the nominal frequency and expressed in percent and negated. A positive value of speed change droop provides additional generator output upon a drop in frequency."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.longPF a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "longPF" ;
  rdfs:comment "Generating unit long term economic participation factor."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.maxOperatingP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxOperatingP" ;
  rdfs:comment "This is the maximum operating active power limit the dispatcher can enter for this unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.maximumAllowableSpinningReserve a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maximumAllowableSpinningReserve" ;
  rdfs:comment "Maximum allowable spinning reserve. Spinning reserve will never be considered greater than this value regardless of the current operating point."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.minOperatingP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minOperatingP" ;
  rdfs:comment "This is the minimum operating active power limit the dispatcher can enter for this unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.nominalP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "nominalP" ;
  rdfs:comment """The nominal power of the generating unit.  Used to give precise meaning to percentage based attributes such as the governor speed change droop (governorSCD attribute).\r
The attribute shall be a positive value equal to or less than RotatingMachine.ratedS."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.ratedGrossMaxP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedGrossMaxP" ;
  rdfs:comment """The unit's gross rated maximum capacity (book value).\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.ratedGrossMinP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedGrossMinP" ;
  rdfs:comment """The gross rated minimum generation level which the unit can safely operate at while delivering power to the transmission grid.\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.ratedNetMaxP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedNetMaxP" ;
  rdfs:comment """The net rated maximum capacity determined by subtracting the auxiliary power used to operate the internal plant machinery from the rated gross maximum capacity.\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.shortPF a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "shortPF" ;
  rdfs:comment "Generating unit short term economic participation factor."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.startupCost a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "startupCost" ;
  rdfs:comment "The initial startup cost incurred for each start of the GeneratingUnit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Money ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:decimal .

cim:GeneratingUnit.startupTime a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "startupTime" ;
  rdfs:comment "Time it takes to get the unit on-line, from the time that the prime mover mechanical power is applied."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.s ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Seconds ;
  qudt:hasUnit unit:SEC ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.totalEfficiency a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "totalEfficiency" ;
  rdfs:comment "The efficiency of the unit in converting the fuel into electrical energy."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:float .

cim:GeneratingUnit.variableCost a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "variableCost" ;
  rdfs:comment "The variable cost component of production per unit of ActivePower."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Money ;
  rdfs:domain cim:GeneratingUnit ;
  rdfs:range xsd:decimal .

cim:HydroGeneratingUnit.dropHeight a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "dropHeight" ;
  rdfs:comment "The height water drops from the reservoir mid-point to the turbine."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.m ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Length ;
  qudt:hasUnit unit:KiloM ;
  rdfs:domain cim:HydroGeneratingUnit ;
  rdfs:range xsd:float .

cim:IdentifiedObject.description a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "description" ;
  rdfs:comment "The description is a free human readable text describing or naming the object. It may be non unique and may not correlate to a naming hierarchy."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:IdentifiedObject ;
  rdfs:range xsd:string .

cim:IdentifiedObject.mRID a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "mRID" ;
  rdfs:comment """Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in RFC 4122, for the mRID. The use of UUID is strongly recommended.\r
For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:IdentifiedObject ;
  rdfs:range xsd:string .

cim:IdentifiedObject.name a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "name" ;
  rdfs:comment "The name is any free human readable and possibly non unique text naming the object."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:IdentifiedObject ;
  rdfs:range xsd:string .

cim:LinearShuntCompensator.bPerSection a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "bPerSection" ;
  rdfs:comment "Positive sequence shunt (charging) susceptance per section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Susceptance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:LinearShuntCompensator ;
  rdfs:range xsd:float .

cim:LinearShuntCompensator.gPerSection a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "gPerSection" ;
  rdfs:comment "Positive sequence shunt (charging) conductance per section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Conductance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:LinearShuntCompensator ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.exponentModel a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "exponentModel" ;
  rdfs:comment """Indicates the exponential voltage dependency model is to be used. If false, the coefficient model is to be used.\r
The exponential voltage dependency model consist of the attributes:\r
- pVoltageExponent\r
- qVoltageExponent\r
- pFrequencyExponent\r
- qFrequencyExponent.\r
The coefficient model consist of the attributes:\r
- pConstantImpedance\r
- pConstantCurrent\r
- pConstantPower\r
- qConstantImpedance\r
- qConstantCurrent\r
- qConstantPower.\r
The sum of pConstantImpedance, pConstantCurrent and pConstantPower shall equal 1.\r
The sum of qConstantImpedance, qConstantCurrent and qConstantPower shall equal 1."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:boolean .

cim:LoadResponseCharacteristic.pConstantCurrent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pConstantCurrent" ;
  rdfs:comment "Portion of active power load modelled as constant current."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.pConstantImpedance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pConstantImpedance" ;
  rdfs:comment "Portion of active power load modelled as constant impedance."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.pConstantPower a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pConstantPower" ;
  rdfs:comment "Portion of active power load modelled as constant power."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.pFrequencyExponent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pFrequencyExponent" ;
  rdfs:comment "Exponent of per unit frequency effecting active power."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.pVoltageExponent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "pVoltageExponent" ;
  rdfs:comment "Exponent of per unit voltage effecting real power."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.qConstantCurrent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qConstantCurrent" ;
  rdfs:comment "Portion of reactive power load modelled as constant current."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.qConstantImpedance a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qConstantImpedance" ;
  rdfs:comment "Portion of reactive power load modelled as constant impedance."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.qConstantPower a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qConstantPower" ;
  rdfs:comment "Portion of reactive power load modelled as constant power."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.qFrequencyExponent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qFrequencyExponent" ;
  rdfs:comment "Exponent of per unit frequency effecting reactive power."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:LoadResponseCharacteristic.qVoltageExponent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qVoltageExponent" ;
  rdfs:comment "Exponent of per unit voltage effecting reactive power."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:LoadResponseCharacteristic ;
  rdfs:range xsd:float .

cim:NonlinearShuntCompensatorPoint.b a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "b" ;
  rdfs:comment "Positive sequence shunt (charging) susceptance per section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Susceptance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:NonlinearShuntCompensatorPoint ;
  rdfs:range xsd:float .

cim:NonlinearShuntCompensatorPoint.g a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "g" ;
  rdfs:comment "Positive sequence shunt (charging) conductance per section."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Conductance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:NonlinearShuntCompensatorPoint ;
  rdfs:range xsd:float .

cim:NonlinearShuntCompensatorPoint.sectionNumber a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "sectionNumber" ;
  rdfs:comment "The number of the section."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:NonlinearShuntCompensatorPoint ;
  rdfs:range xsd:integer .

cim:OperationalLimitType.acceptableDuration a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "acceptableDuration" ;
  rdfs:comment "The nominal acceptable duration of the limit. Limits are commonly expressed in terms of the time limit for which the limit is normally acceptable. The actual acceptable duration of a specific limit may depend on other local factors such as temperature or wind speed. The attribute has meaning only if the flag isInfiniteDuration is set to false, hence it shall not be exchanged when isInfiniteDuration is set to true."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.s ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Seconds ;
  qudt:hasUnit unit:SEC ;
  rdfs:domain cim:OperationalLimitType ;
  rdfs:range xsd:float .

cim:OperationalLimitType.isInfiniteDuration a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "isInfiniteDuration" ;
  rdfs:comment "Defines if the operational limit type has infinite duration. If true, the limit has infinite duration. If false, the limit has definite duration which is defined by the attribute acceptableDuration."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:OperationalLimitType ;
  rdfs:range xsd:boolean .

cim:PhaseTapChangerAsymmetrical.windingConnectionAngle a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "windingConnectionAngle" ;
  rdfs:comment "The phase angle between the in-phase winding and the out-of -phase winding used for creating phase shift. The out-of-phase winding produces what is known as the difference voltage.  Setting this angle to 90 degrees is not the same as a symmetrical transformer. The attribute can only be multiples of 30 degrees.  The allowed range is -150 degrees to 150 degrees excluding 0."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:PhaseTapChangerAsymmetrical ;
  rdfs:range xsd:float .

cim:PhaseTapChangerLinear.stepPhaseShiftIncrement a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "stepPhaseShiftIncrement" ;
  rdfs:comment """Phase shift per step position. A positive value indicates a positive angle variation from the Terminal at the  PowerTransformerEnd,  where the TapChanger is located, into the transformer.\r
The actual phase shift increment might be more accurately computed from the symmetrical or asymmetrical models or a tap step table lookup if those are available."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:PhaseTapChangerLinear ;
  rdfs:range xsd:float .

cim:PhaseTapChangerLinear.xMax a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "xMax" ;
  rdfs:comment "The reactance depends on the tap position according to a \"u\" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the “u” curve the attribute can be either higher or lower than PowerTransformerEnd.x."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:PhaseTapChangerLinear ;
  rdfs:range xsd:float .

cim:PhaseTapChangerLinear.xMin a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "xMin" ;
  rdfs:comment "The reactance depends on the tap position according to a \"u\" shaped curve. The minimum reactance (xMin) appears at the mid tap position.  PowerTransformerEnd.x shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin. In case of inconsistency, PowerTransformerEnd.x shall be used."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  owl:deprecated true ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:PhaseTapChangerLinear ;
  rdfs:range xsd:float .

cim:PhaseTapChangerNonLinear.voltageStepIncrement a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "voltageStepIncrement" ;
  rdfs:comment """The voltage step increment on the out of phase winding (the PowerTransformerEnd where the TapChanger is located) specified in percent of rated voltage of the PowerTransformerEnd. A positive value means a positive voltage variation from the Terminal at the PowerTransformerEnd, where the TapChanger is located, into the transformer.\r
When the increment is negative, the voltage decreases when the tap step increases."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:PhaseTapChangerNonLinear ;
  rdfs:range xsd:float .

cim:PhaseTapChangerNonLinear.xMax a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "xMax" ;
  rdfs:comment "The reactance depends on the tap position according to a \"u\" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the “u” curve the attribute can be either higher or lower than PowerTransformerEnd.x."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:PhaseTapChangerNonLinear ;
  rdfs:range xsd:float .

cim:PhaseTapChangerNonLinear.xMin a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "xMin" ;
  rdfs:comment "The reactance depend on the tap position according to a \"u\" shaped curve. The minimum reactance (xMin) appear at the mid tap position.   PowerTransformerEnd.x shall be consistent with PhaseTapChangerLinear.xMin and PhaseTapChangerNonLinear.xMin. In case of inconsistency, PowerTransformerEnd.x shall be used."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  owl:deprecated true ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:PhaseTapChangerNonLinear ;
  rdfs:range xsd:float .

cim:PhaseTapChangerTablePoint.angle a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "angle" ;
  rdfs:comment "The angle difference in degrees. A positive value indicates a positive angle variation from the Terminal at the  PowerTransformerEnd,  where the TapChanger is located, into the transformer."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.deg ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:AngleDegrees ;
  qudt:hasUnit unit:DEG ;
  rdfs:domain cim:PhaseTapChangerTablePoint ;
  rdfs:range xsd:float .

cim:PowerElectronicsConnection.maxQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxQ" ;
  rdfs:comment "Maximum reactive power limit. This is the maximum (nameplate) limit for the unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:PowerElectronicsConnection ;
  rdfs:range xsd:float .

cim:PowerElectronicsConnection.minQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minQ" ;
  rdfs:comment "Minimum reactive power limit for the unit. This is the minimum (nameplate) limit for the unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:PowerElectronicsConnection ;
  rdfs:range xsd:float .

cim:PowerElectronicsConnection.ratedS a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedS" ;
  rdfs:comment """Nameplate apparent power rating for the unit.\r
The attribute shall have a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VA ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ApparentPower ;
  qudt:hasUnit unit:MegaV-A ;
  rdfs:domain cim:PowerElectronicsConnection ;
  rdfs:range xsd:float .

cim:PowerElectronicsConnection.ratedU a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedU" ;
  rdfs:comment """Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:PowerElectronicsConnection ;
  rdfs:range xsd:float .

cim:PowerElectronicsUnit.maxP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxP" ;
  rdfs:comment "Maximum active power limit. This is the maximum (nameplate) limit for the unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:PowerElectronicsUnit ;
  rdfs:range xsd:float .

cim:PowerElectronicsUnit.minP a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minP" ;
  rdfs:comment "Minimum active power limit. This is the minimum (nameplate) limit for the unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.W ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ActivePower ;
  qudt:hasUnit unit:MegaW ;
  rdfs:domain cim:PowerElectronicsUnit ;
  rdfs:range xsd:float .

cim:PowerTransformerEnd.b a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "b" ;
  rdfs:comment "Magnetizing branch susceptance (B mag).  The value can be positive or negative."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Susceptance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range xsd:float .

cim:PowerTransformerEnd.g a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "g" ;
  rdfs:comment "Magnetizing branch conductance."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.S ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Conductance ;
  qudt:hasUnit unit:S ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range xsd:float .

cim:PowerTransformerEnd.r a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r" ;
  rdfs:comment """Resistance (star-model) of the transformer end.\r
The attribute shall be equal to or greater than zero for non-equivalent transformers."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range xsd:float .

cim:PowerTransformerEnd.ratedS a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedS" ;
  rdfs:comment """Normal apparent power rating.\r
The attribute shall be a positive value. For a two-winding transformer the values for the high and low voltage sides shall be identical."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VA ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ApparentPower ;
  qudt:hasUnit unit:MegaV-A ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range xsd:float .

cim:PowerTransformerEnd.ratedU a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedU" ;
  rdfs:comment """Rated voltage: phase-phase for three-phase windings, and either phase-phase or phase-neutral for single-phase windings.\r
A high voltage side, as given by TransformerEnd.endNumber, shall have a ratedU that is greater than or equal to ratedU for the lower voltage sides.\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range xsd:float .

cim:PowerTransformerEnd.x a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "x" ;
  rdfs:comment "Positive sequence series reactance (star-model) of the transformer end."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:PowerTransformerEnd ;
  rdfs:range xsd:float .

cim:RatioTapChanger.stepVoltageIncrement a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "stepVoltageIncrement" ;
  rdfs:comment """Tap step increment, in per cent of rated voltage of the power transformer end, per step position.\r
When the increment is negative, the voltage decreases when the tap step increases."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:RatioTapChanger ;
  rdfs:range xsd:float .

cim:RegularIntervalSchedule.endTime a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "endTime" ;
  rdfs:comment "The time for the last time point.  The value can be a time of day, not a specific date."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:RegularIntervalSchedule ;
  rdfs:range xsd:dateTime .

cim:RegularIntervalSchedule.timeStep a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "timeStep" ;
  rdfs:comment "The time between each pair of subsequent regular time points in sequence order."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.s ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Seconds ;
  qudt:hasUnit unit:SEC ;
  rdfs:domain cim:RegularIntervalSchedule ;
  rdfs:range xsd:float .

cim:RegularTimePoint.sequenceNumber a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "sequenceNumber" ;
  rdfs:comment "The position of the regular time point in the sequence. Note that time points don't have to be sequential, i.e. time points may be omitted. The actual time for a RegularTimePoint is computed by multiplying the associated regular interval schedule's time step with the regular time point sequence number and adding the associated schedules start time. To specify values for the start time, use sequence number 0.  The sequence number cannot be negative."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:RegularTimePoint ;
  rdfs:range xsd:integer .

cim:RegularTimePoint.value1 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "value1" ;
  rdfs:comment "The first value at the time. The meaning of the value is defined by the derived type of the associated schedule."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:RegularTimePoint ;
  rdfs:range xsd:float .

cim:RegularTimePoint.value2 a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "value2" ;
  rdfs:comment "The second value at the time. The meaning of the value is defined by the derived type of the associated schedule."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:RegularTimePoint ;
  rdfs:range xsd:float .

cim:RotatingMachine.ratedPowerFactor a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedPowerFactor" ;
  rdfs:comment "Power factor (nameplate data). It is primarily used for short circuit data exchange according to IEC 60909. The attribute cannot be a negative value."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:RotatingMachine ;
  rdfs:range xsd:float .

cim:RotatingMachine.ratedS a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedS" ;
  rdfs:comment """Nameplate apparent power rating for the unit.\r
The attribute shall have a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VA ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ApparentPower ;
  qudt:hasUnit unit:MegaV-A ;
  rdfs:domain cim:RotatingMachine ;
  rdfs:range xsd:float .

cim:RotatingMachine.ratedU a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedU" ;
  rdfs:comment """Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:RotatingMachine ;
  rdfs:range xsd:float .

cim:Season.endDate a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "endDate" ;
  rdfs:comment "Date season ends."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Season ;
  rdfs:range xsd:gMonthDay .

cim:Season.startDate a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "startDate" ;
  rdfs:comment "Date season starts."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Season ;
  rdfs:range xsd:gMonthDay .

cim:SeriesCompensator.r a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r" ;
  rdfs:comment "Positive sequence resistance."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Resistance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:SeriesCompensator ;
  rdfs:range xsd:float .

cim:SeriesCompensator.x a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "x" ;
  rdfs:comment "Positive sequence reactance."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:SeriesCompensator ;
  rdfs:range xsd:float .

cim:ShuntCompensator.aVRDelay a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "aVRDelay" ;
  rdfs:comment "An automatic voltage regulation delay (AVRDelay) which is the time delay from a change in voltage to when the capacitor is allowed to change state. This filters out temporary changes in voltage."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.s ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Seconds ;
  qudt:hasUnit unit:SEC ;
  rdfs:domain cim:ShuntCompensator ;
  rdfs:range xsd:float .

cim:ShuntCompensator.grounded a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "grounded" ;
  rdfs:comment "Used for Yn and Zn connections. True if the neutral is solidly grounded."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ShuntCompensator ;
  rdfs:range xsd:boolean .

cim:ShuntCompensator.maximumSections a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maximumSections" ;
  rdfs:comment "The maximum number of sections that may be switched in."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ShuntCompensator ;
  rdfs:range xsd:integer .

cim:ShuntCompensator.nomU a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "nomU" ;
  rdfs:comment "The voltage at which the nominal reactive power may be calculated. This should normally be within 10% of the voltage at which the capacitor is connected to the network."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:ShuntCompensator ;
  rdfs:range xsd:float .

cim:ShuntCompensator.normalSections a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalSections" ;
  rdfs:comment "The normal number of sections switched in. The value shall be between zero and ShuntCompensator.maximumSections."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:ShuntCompensator ;
  rdfs:range xsd:integer .

cim:ShuntCompensator.voltageSensitivity a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "voltageSensitivity" ;
  rdfs:comment "Voltage sensitivity required for the device to regulate the bus voltage, in voltage/reactive power."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.VPerVAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:VoltagePerReactivePower ;
  qudt:hasUnit unit:KiloV-PER-V-A_Reactive ;
  rdfs:domain cim:ShuntCompensator ;
  rdfs:range xsd:float .

cim:StaticVarCompensator.capacitiveRating a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "capacitiveRating" ;
  rdfs:comment "Capacitive reactance at maximum capacitive reactive power.  Shall always be positive."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:StaticVarCompensator ;
  rdfs:range xsd:float .

cim:StaticVarCompensator.inductiveRating a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "inductiveRating" ;
  rdfs:comment "Inductive reactance at maximum inductive reactive power.  Shall always be negative."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.ohm ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Reactance ;
  qudt:hasUnit unit:OHM ;
  rdfs:domain cim:StaticVarCompensator ;
  rdfs:range xsd:float .

cim:StaticVarCompensator.slope a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "slope" ;
  rdfs:comment """The characteristics slope of an SVC defines how the reactive power output changes in proportion to the difference between the regulated bus voltage and the voltage setpoint.\r
The attribute shall be a positive value or zero."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.VPerVAr ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:VoltagePerReactivePower ;
  qudt:hasUnit unit:KiloV-PER-V-A_Reactive ;
  rdfs:domain cim:StaticVarCompensator ;
  rdfs:range xsd:float .

cim:StaticVarCompensator.voltageSetPoint a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "voltageSetPoint" ;
  rdfs:comment "The reactive power output of the SVC is proportional to the difference between the voltage at the regulated bus and the voltage setpoint.  When the regulated bus voltage is equal to the voltage setpoint, the reactive power output is zero."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  owl:deprecated true ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:StaticVarCompensator ;
  rdfs:range xsd:float .

cim:Switch.normalOpen a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalOpen" ;
  rdfs:comment "The attribute is used in cases when no Measurement for the status value is present. If the Switch has a status measurement the Discrete.normalValue is expected to match with the Switch.normalOpen."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Switch ;
  rdfs:range xsd:boolean .

cim:Switch.ratedCurrent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratedCurrent" ;
  rdfs:comment """The maximum continuous current carrying capacity in amps governed by the device material and construction.\r
The attribute shall be a positive value."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.A ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:CurrentFlow ;
  qudt:hasUnit unit:A ;
  rdfs:domain cim:Switch ;
  rdfs:range xsd:float .

cim:Switch.retained a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "retained" ;
  rdfs:comment "Branch is retained in the topological solution.  The flow through retained switches will normally be calculated in power flow."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:Switch ;
  rdfs:range xsd:boolean .

cim:SynchronousMachine.maxQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxQ" ;
  rdfs:comment "Maximum reactive power limit. This is the maximum (nameplate) limit for the unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:SynchronousMachine ;
  rdfs:range xsd:float .

cim:SynchronousMachine.minQ a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "minQ" ;
  rdfs:comment "Minimum reactive power limit for the unit."@en ;
  cim:unitMultiplier cim:UnitMultiplier.M ;
  cim:unitSymbol cim:UnitSymbol.VAr ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:ReactivePower ;
  qudt:hasUnit unit:MegaV-A_Reactive ;
  rdfs:domain cim:SynchronousMachine ;
  rdfs:range xsd:float .

cim:SynchronousMachine.qPercent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "qPercent" ;
  rdfs:comment "Part of the coordinated reactive control that comes from this machine. The attribute is used as a participation factor not necessarily summing up to 100% for the participating devices in the control."@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:SynchronousMachine ;
  rdfs:range xsd:float .

cim:TapChanger.highStep a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "highStep" ;
  rdfs:comment """Highest possible tap step position, advance from neutral.\r
The attribute shall be greater than lowStep."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChanger ;
  rdfs:range xsd:integer .

cim:TapChanger.lowStep a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "lowStep" ;
  rdfs:comment "Lowest possible tap step position, retard from neutral."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChanger ;
  rdfs:range xsd:integer .

cim:TapChanger.ltcFlag a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ltcFlag" ;
  rdfs:comment "Specifies whether or not a TapChanger has load tap changing capabilities."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChanger ;
  rdfs:range xsd:boolean .

cim:TapChanger.neutralStep a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "neutralStep" ;
  rdfs:comment """The neutral tap step position for this winding.\r
The attribute shall be equal to or greater than lowStep and equal or less than highStep.\r
It is the step position where the voltage is neutralU when the other terminals of the transformer are at the ratedU.  If there are other tap changers on the transformer those taps are kept constant at their neutralStep."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChanger ;
  rdfs:range xsd:integer .

cim:TapChanger.neutralU a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "neutralU" ;
  rdfs:comment """Voltage at which the winding operates at the neutral tap setting. It is the voltage at the terminal of the PowerTransformerEnd associated with the tap changer when all tap changers on the transformer are at their neutralStep position.  Normally neutralU of the tap changer is the same as ratedU of the PowerTransformerEnd, but it can differ in special cases such as when the tapping mechanism is separate from the winding more common on lower voltage transformers.\r
This attribute is not relevant for PhaseTapChangerAsymmetrical, PhaseTapChangerSymmetrical and PhaseTapChangerLinear."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:TapChanger ;
  rdfs:range xsd:float .

cim:TapChanger.normalStep a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalStep" ;
  rdfs:comment """The tap step position used in "normal" network operation for this winding. For a "Fixed" tap changer indicates the current physical tap setting.\r
The attribute shall be equal to or greater than lowStep and equal to or less than highStep."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChanger ;
  rdfs:range xsd:integer .

cim:TapChangerTablePoint.b a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "b" ;
  rdfs:comment """The magnetizing branch susceptance deviation as a percentage of nominal value. The actual susceptance is calculated as follows:\r
calculated magnetizing susceptance = b(nominal) * (1 + b(from this class)/100).   The b(nominal) is defined as the static magnetizing susceptance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:TapChangerTablePoint ;
  rdfs:range xsd:float .

cim:TapChangerTablePoint.g a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "g" ;
  rdfs:comment """The magnetizing branch conductance deviation as a percentage of nominal value. The actual conductance is calculated as follows:\r
calculated magnetizing conductance = g(nominal) * (1 + g(from this class)/100).   The g(nominal) is defined as the static magnetizing conductance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:TapChangerTablePoint ;
  rdfs:range xsd:float .

cim:TapChangerTablePoint.r a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "r" ;
  rdfs:comment """The resistance deviation as a percentage of nominal value. The actual reactance is calculated as follows:\r
calculated resistance = r(nominal) * (1 + r(from this class)/100).   The r(nominal) is defined as the static resistance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:TapChangerTablePoint ;
  rdfs:range xsd:float .

cim:TapChangerTablePoint.ratio a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "ratio" ;
  rdfs:comment """The voltage at the tap step divided by rated voltage of the transformer end having the tap changer. Hence this is a value close to one.\r
For example, if the ratio at step 1 is 1.01, and the rated voltage of the transformer end is 110kV, then the voltage obtained by setting the tap changer to step 1 to is 111.1kV."""@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChangerTablePoint ;
  rdfs:range xsd:float .

cim:TapChangerTablePoint.step a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "step" ;
  rdfs:comment "The tap step."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TapChangerTablePoint ;
  rdfs:range xsd:integer .

cim:TapChangerTablePoint.x a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "x" ;
  rdfs:comment """The series reactance deviation as a percentage of nominal value. The actual reactance is calculated as follows:\r
calculated reactance = x(nominal) * (1 + x(from this class)/100).   The x(nominal) is defined as the static series reactance on the associated power transformer end or ends.  This model assumes the star impedance (pi model) form."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.none ;
  cim:unitSymbol cim:UnitSymbol.none ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:PerCent ;
  qudt:hasUnit unit:PERCENT ;
  rdfs:domain cim:TapChangerTablePoint ;
  rdfs:range xsd:float .

cim:TieFlow.positiveFlowIn a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "positiveFlowIn" ;
  rdfs:comment "Specifies the sign of the tie flow associated with a control area. True if positive flow into the terminal (load convention) is also positive flow into the control area.  See the description of ControlArea for further explanation of how TieFlow.positiveFlowIn is used."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TieFlow ;
  rdfs:range xsd:boolean .

cim:TransformerEnd.endNumber a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "endNumber" ;
  rdfs:comment "Number for this transformer end, corresponding to the end's order in the power transformer vector group or phase angle clock number.  Highest voltage winding should be 1.  Each end within a power transformer should have a unique subsequent end number.   Note the transformer end number need not match the terminal sequence number."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:TransformerEnd ;
  rdfs:range xsd:integer .

cim:VoltageLevel.highVoltageLimit a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "highVoltageLimit" ;
  rdfs:comment """The bus bar's high voltage limit.\r
The limit applies to all equipment and nodes contained in a given VoltageLevel. It is not required that it is exchanged in pair with lowVoltageLimit. It is preferable to use operational VoltageLimit, which prevails, if present."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:VoltageLevel ;
  rdfs:range xsd:float .

cim:VoltageLevel.lowVoltageLimit a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "lowVoltageLimit" ;
  rdfs:comment """The bus bar's low voltage limit.\r
The limit applies to all equipment and nodes contained in a given VoltageLevel. It is not required that it is exchanged in pair with highVoltageLimit. It is preferable to use operational VoltageLimit, which prevails, if present."""@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:VoltageLevel ;
  rdfs:range xsd:float .

cim:VoltageLimit.normalValue a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "normalValue" ;
  rdfs:comment "The normal limit on voltage. High or low limit nature of the limit depends upon the properties of the operational limit type. The attribute shall be a positive value or zero."@en ;
  cim:unitMultiplier cim:UnitMultiplier.k ;
  cim:unitSymbol cim:UnitSymbol.V ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype uml:attribute ;
  qudt:hasQuantityKind cim:Voltage ;
  qudt:hasUnit unit:KiloV ;
  rdfs:domain cim:VoltageLimit ;
  rdfs:range xsd:float .

cim:VsConverter.maxModulationIndex a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "maxModulationIndex" ;
  rdfs:comment "The maximum quotient between the AC converter voltage (Uc) and DC voltage (Ud). A factor typically less than 1. It is converter’s configuration data used in power flow."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype uml:attribute ;
  rdfs:domain cim:VsConverter ;
  rdfs:range xsd:float .

eu:BoundaryPoint.fromEndIsoCode a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "fromEndIsoCode" ;
  rdfs:comment """The ISO code of the region which the "From" side of the Boundary point belongs to or it is connected to.\r
The ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes). The length of the string is 2 characters maximum."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:string .

eu:BoundaryPoint.fromEndName a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "fromEndName" ;
  rdfs:comment """A human readable name with length of the string 64 characters maximum. It covers the following two cases:\r
-if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name) of the substation at which the "From" side of the tie-line is connected to.\r
-if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name) of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which the "From" side of the Boundary point is connected to."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:string .

eu:BoundaryPoint.fromEndNameTso a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "fromEndNameTso" ;
  rdfs:comment "Identifies the name of the transmission system operator, distribution system operator or other entity at which the \"From\" side of the interconnection is connected to. The length of the string is 64 characters maximum."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:string .

eu:BoundaryPoint.isDirectCurrent a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "isDirectCurrent" ;
  rdfs:comment "If true, this boundary point is a point of common coupling (PCC) of a direct current (DC) interconnection, otherwise the interconnection is AC (default)."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:boolean .

eu:BoundaryPoint.isExcludedFromAreaInterchange a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "isExcludedFromAreaInterchange" ;
  rdfs:comment "If true, this boundary point is on the interconnection that is excluded from control area interchange calculation and consequently has no related tie flows. Otherwise, the interconnection is included in control area interchange and a TieFlow is required at all sides of the boundary point (default)."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:boolean .

eu:BoundaryPoint.toEndIsoCode a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "toEndIsoCode" ;
  rdfs:comment """The ISO code of the region which the "To" side of the Boundary point belongs to or is connected to.\r
The ISO code is a two-character country code as defined by ISO 3166 (http://www.iso.org/iso/country_codes). The length of the string is 2 characters maximum."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:string .

eu:BoundaryPoint.toEndName a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "toEndName" ;
  rdfs:comment """A human readable name with length of the string 64 characters maximum. It covers the following two cases:\r
-if the Boundary point is placed on a tie-line, it is the name (IdentifiedObject.name) of the substation at which the "To" side of the tie-line is connected to.\r
-if the Boundary point is placed in a substation, it is the name (IdentifiedObject.name) of the element (e.g. PowerTransformer, ACLineSegment, Switch, etc.) at which the "To" side of the Boundary point is connected to."""@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:string .

eu:BoundaryPoint.toEndNameTso a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "toEndNameTso" ;
  rdfs:comment "Identifies the name of the transmission system operator, distribution system operator or other entity at which the \"To\" side of the interconnection is connected to. The length of the string is 64 characters maximum."@en ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype "European", uml:attribute ;
  rdfs:domain eu:BoundaryPoint ;
  rdfs:range xsd:string .

eu:IdentifiedObject.energyIdentCodeEic a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "energyIdentCodeEic" ;
  rdfs:comment "The attribute is used for an exchange of the EIC code (Energy identification Code). The length of the string is 16 characters as defined by the EIC code. For details on EIC scheme please refer to ENTSO-E web site."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European", uml:attribute ;
  owl:deprecated true ;
  rdfs:domain cim:IdentifiedObject ;
  rdfs:range xsd:string .

eu:IdentifiedObject.shortName a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "shortName" ;
  rdfs:comment "The attribute is used for an exchange of a human readable short name with length of the string 12 characters maximum."@en ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype "European", uml:attribute ;
  owl:deprecated true ;
  rdfs:domain cim:IdentifiedObject ;
  rdfs:range xsd:string .

cim:ActivePower a qudt:QuantityKind ;
  rdfs:label "ActivePower" ;
  rdfs:comment "Product of RMS value of the voltage and the RMS value of the in-phase component of the current."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.W ;
  skos:exactMatch quantitykind:ActivePower .

cim:ActivePowerChangeRate skos:exactMatch quantitykind:ActivePowerChangeRate .

cim:ActivePowerPerCurrentFlow a qudt:QuantityKind ;
  rdfs:label "ActivePowerPerCurrentFlow" ;
  rdfs:comment "Active power variation with current flow."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.WPerA ;
  skos:exactMatch quantitykind:ActivePowerPerCurrentFlow .

cim:ActivePowerPerFrequency a qudt:QuantityKind ;
  rdfs:label "ActivePowerPerFrequency" ;
  rdfs:comment "Active power variation with frequency."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.WPerHz ;
  skos:exactMatch quantitykind:ActivePowerPerFrequency .

cim:AngleDegrees a qudt:QuantityKind ;
  rdfs:label "AngleDegrees" ;
  rdfs:comment "Measurement of angle in degrees."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.deg ;
  skos:exactMatch quantitykind:Angle .

cim:AngleRadians skos:exactMatch quantitykind:Angle .

cim:ApparentPower a qudt:QuantityKind ;
  rdfs:label "ApparentPower" ;
  rdfs:comment "Product of the RMS value of the voltage and the RMS value of the current."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.VA ;
  skos:exactMatch quantitykind:ApparentPower .

cim:Area skos:exactMatch quantitykind:Area .

cim:Capacitance a qudt:QuantityKind ;
  rdfs:label "Capacitance" ;
  rdfs:comment "Capacitive part of reactance (imaginary part of impedance), at rated frequency."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.F ;
  skos:exactMatch quantitykind:Capacitance .

cim:Conductance a qudt:QuantityKind ;
  rdfs:label "Conductance" ;
  rdfs:comment "Factor by which voltage must be multiplied to give corresponding power lost from a circuit. Real part of admittance."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.S ;
  skos:exactMatch quantitykind:Conductance .

cim:ControlAreaTypeKind.AGC a cim:ControlAreaTypeKind ;
  rdfs:label "AGC" ;
  rdfs:comment "Used for automatic generation control."@en ;
  cims:stereotype "enum" .

cim:ControlAreaTypeKind.Forecast a cim:ControlAreaTypeKind ;
  rdfs:label "Forecast" ;
  rdfs:comment "Used for load forecast."@en ;
  cims:stereotype "enum" .

cim:ControlAreaTypeKind.Interchange a cim:ControlAreaTypeKind ;
  rdfs:label "Interchange" ;
  rdfs:comment "Used for interchange specification or control."@en ;
  cims:stereotype "enum" .

cim:Currency.AED a cim:Currency ;
  rdfs:label "AED" ;
  rdfs:comment "United Arab Emirates dirham."@en ;
  cims:stereotype "enum" .

cim:Currency.AFN a cim:Currency ;
  rdfs:label "AFN" ;
  rdfs:comment "Afghan afghani."@en ;
  cims:stereotype "enum" .

cim:Currency.ALL a cim:Currency ;
  rdfs:label "ALL" ;
  rdfs:comment "Albanian lek."@en ;
  cims:stereotype "enum" .

cim:Currency.AMD a cim:Currency ;
  rdfs:label "AMD" ;
  rdfs:comment "Armenian dram."@en ;
  cims:stereotype "enum" .

cim:Currency.ANG a cim:Currency ;
  rdfs:label "ANG" ;
  rdfs:comment "Netherlands Antillean guilder."@en ;
  cims:stereotype "enum" .

cim:Currency.AOA a cim:Currency ;
  rdfs:label "AOA" ;
  rdfs:comment "Angolan kwanza."@en ;
  cims:stereotype "enum" .

cim:Currency.ARS a cim:Currency ;
  rdfs:label "ARS" ;
  rdfs:comment "Argentine peso."@en ;
  cims:stereotype "enum" .

cim:Currency.AUD a cim:Currency ;
  rdfs:label "AUD" ;
  rdfs:comment "Australian dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.AWG a cim:Currency ;
  rdfs:label "AWG" ;
  rdfs:comment "Aruban florin."@en ;
  cims:stereotype "enum" .

cim:Currency.AZN a cim:Currency ;
  rdfs:label "AZN" ;
  rdfs:comment "Azerbaijani manat."@en ;
  cims:stereotype "enum" .

cim:Currency.BAM a cim:Currency ;
  rdfs:label "BAM" ;
  rdfs:comment "Bosnia and Herzegovina convertible mark."@en ;
  cims:stereotype "enum" .

cim:Currency.BBD a cim:Currency ;
  rdfs:label "BBD" ;
  rdfs:comment "Barbados dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.BDT a cim:Currency ;
  rdfs:label "BDT" ;
  rdfs:comment "Bangladeshi taka."@en ;
  cims:stereotype "enum" .

cim:Currency.BGN a cim:Currency ;
  rdfs:label "BGN" ;
  rdfs:comment "Bulgarian lev."@en ;
  cims:stereotype "enum" .

cim:Currency.BHD a cim:Currency ;
  rdfs:label "BHD" ;
  rdfs:comment "Bahraini dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.BIF a cim:Currency ;
  rdfs:label "BIF" ;
  rdfs:comment "Burundian franc."@en ;
  cims:stereotype "enum" .

cim:Currency.BMD a cim:Currency ;
  rdfs:label "BMD" ;
  rdfs:comment "Bermudian dollar (customarily known as Bermuda dollar)."@en ;
  cims:stereotype "enum" .

cim:Currency.BND a cim:Currency ;
  rdfs:label "BND" ;
  rdfs:comment "Brunei dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.BOB a cim:Currency ;
  rdfs:label "BOB" ;
  rdfs:comment "Boliviano."@en ;
  cims:stereotype "enum" .

cim:Currency.BOV a cim:Currency ;
  rdfs:label "BOV" ;
  rdfs:comment "Bolivian Mvdol (funds code)."@en ;
  cims:stereotype "enum" .

cim:Currency.BRL a cim:Currency ;
  rdfs:label "BRL" ;
  rdfs:comment "Brazilian real."@en ;
  cims:stereotype "enum" .

cim:Currency.BSD a cim:Currency ;
  rdfs:label "BSD" ;
  rdfs:comment "Bahamian dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.BTN a cim:Currency ;
  rdfs:label "BTN" ;
  rdfs:comment "Bhutanese ngultrum."@en ;
  cims:stereotype "enum" .

cim:Currency.BWP a cim:Currency ;
  rdfs:label "BWP" ;
  rdfs:comment "Botswana pula."@en ;
  cims:stereotype "enum" .

cim:Currency.BYR a cim:Currency ;
  rdfs:label "BYR" ;
  rdfs:comment "Belarusian ruble."@en ;
  cims:stereotype "enum" .

cim:Currency.BZD a cim:Currency ;
  rdfs:label "BZD" ;
  rdfs:comment "Belize dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.CAD a cim:Currency ;
  rdfs:label "CAD" ;
  rdfs:comment "Canadian dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.CDF a cim:Currency ;
  rdfs:label "CDF" ;
  rdfs:comment "Congolese franc."@en ;
  cims:stereotype "enum" .

cim:Currency.CHF a cim:Currency ;
  rdfs:label "CHF" ;
  rdfs:comment "Swiss franc."@en ;
  cims:stereotype "enum" .

cim:Currency.CLF a cim:Currency ;
  rdfs:label "CLF" ;
  rdfs:comment "Unidad de Fomento (funds code), Chile."@en ;
  cims:stereotype "enum" .

cim:Currency.CLP a cim:Currency ;
  rdfs:label "CLP" ;
  rdfs:comment "Chilean peso."@en ;
  cims:stereotype "enum" .

cim:Currency.CNY a cim:Currency ;
  rdfs:label "CNY" ;
  rdfs:comment "Chinese yuan."@en ;
  cims:stereotype "enum" .

cim:Currency.COP a cim:Currency ;
  rdfs:label "COP" ;
  rdfs:comment "Colombian peso."@en ;
  cims:stereotype "enum" .

cim:Currency.COU a cim:Currency ;
  rdfs:label "COU" ;
  rdfs:comment "Unidad de Valor Real."@en ;
  cims:stereotype "enum" .

cim:Currency.CRC a cim:Currency ;
  rdfs:label "CRC" ;
  rdfs:comment "Costa Rican colon."@en ;
  cims:stereotype "enum" .

cim:Currency.CUC a cim:Currency ;
  rdfs:label "CUC" ;
  rdfs:comment "Cuban convertible peso."@en ;
  cims:stereotype "enum" .

cim:Currency.CUP a cim:Currency ;
  rdfs:label "CUP" ;
  rdfs:comment "Cuban peso."@en ;
  cims:stereotype "enum" .

cim:Currency.CVE a cim:Currency ;
  rdfs:label "CVE" ;
  rdfs:comment "Cape Verde escudo."@en ;
  cims:stereotype "enum" .

cim:Currency.CZK a cim:Currency ;
  rdfs:label "CZK" ;
  rdfs:comment "Czech koruna."@en ;
  cims:stereotype "enum" .

cim:Currency.DJF a cim:Currency ;
  rdfs:label "DJF" ;
  rdfs:comment "Djiboutian franc."@en ;
  cims:stereotype "enum" .

cim:Currency.DKK a cim:Currency ;
  rdfs:label "DKK" ;
  rdfs:comment "Danish krone."@en ;
  cims:stereotype "enum" .

cim:Currency.DOP a cim:Currency ;
  rdfs:label "DOP" ;
  rdfs:comment "Dominican peso."@en ;
  cims:stereotype "enum" .

cim:Currency.DZD a cim:Currency ;
  rdfs:label "DZD" ;
  rdfs:comment "Algerian dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.EEK a cim:Currency ;
  rdfs:label "EEK" ;
  rdfs:comment "Estonian kroon."@en ;
  cims:stereotype "enum" .

cim:Currency.EGP a cim:Currency ;
  rdfs:label "EGP" ;
  rdfs:comment "Egyptian pound."@en ;
  cims:stereotype "enum" .

cim:Currency.ERN a cim:Currency ;
  rdfs:label "ERN" ;
  rdfs:comment "Eritrean nakfa."@en ;
  cims:stereotype "enum" .

cim:Currency.ETB a cim:Currency ;
  rdfs:label "ETB" ;
  rdfs:comment "Ethiopian birr."@en ;
  cims:stereotype "enum" .

cim:Currency.EUR a cim:Currency ;
  rdfs:label "EUR" ;
  rdfs:comment "Euro."@en ;
  cims:stereotype "enum" .

cim:Currency.FJD a cim:Currency ;
  rdfs:label "FJD" ;
  rdfs:comment "Fiji dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.FKP a cim:Currency ;
  rdfs:label "FKP" ;
  rdfs:comment "Falkland Islands pound."@en ;
  cims:stereotype "enum" .

cim:Currency.GBP a cim:Currency ;
  rdfs:label "GBP" ;
  rdfs:comment "Pound sterling."@en ;
  cims:stereotype "enum" .

cim:Currency.GEL a cim:Currency ;
  rdfs:label "GEL" ;
  rdfs:comment "Georgian lari."@en ;
  cims:stereotype "enum" .

cim:Currency.GHS a cim:Currency ;
  rdfs:label "GHS" ;
  rdfs:comment "Ghanaian cedi."@en ;
  cims:stereotype "enum" .

cim:Currency.GIP a cim:Currency ;
  rdfs:label "GIP" ;
  rdfs:comment "Gibraltar pound."@en ;
  cims:stereotype "enum" .

cim:Currency.GMD a cim:Currency ;
  rdfs:label "GMD" ;
  rdfs:comment "Gambian dalasi."@en ;
  cims:stereotype "enum" .

cim:Currency.GNF a cim:Currency ;
  rdfs:label "GNF" ;
  rdfs:comment "Guinean franc."@en ;
  cims:stereotype "enum" .

cim:Currency.GTQ a cim:Currency ;
  rdfs:label "GTQ" ;
  rdfs:comment "Guatemalan quetzal."@en ;
  cims:stereotype "enum" .

cim:Currency.GYD a cim:Currency ;
  rdfs:label "GYD" ;
  rdfs:comment "Guyanese dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.HKD a cim:Currency ;
  rdfs:label "HKD" ;
  rdfs:comment "Hong Kong dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.HNL a cim:Currency ;
  rdfs:label "HNL" ;
  rdfs:comment "Honduran lempira."@en ;
  cims:stereotype "enum" .

cim:Currency.HRK a cim:Currency ;
  rdfs:label "HRK" ;
  rdfs:comment "Croatian kuna."@en ;
  cims:stereotype "enum" .

cim:Currency.HTG a cim:Currency ;
  rdfs:label "HTG" ;
  rdfs:comment "Haitian gourde."@en ;
  cims:stereotype "enum" .

cim:Currency.HUF a cim:Currency ;
  rdfs:label "HUF" ;
  rdfs:comment "Hungarian forint."@en ;
  cims:stereotype "enum" .

cim:Currency.IDR a cim:Currency ;
  rdfs:label "IDR" ;
  rdfs:comment "Indonesian rupiah."@en ;
  cims:stereotype "enum" .

cim:Currency.ILS a cim:Currency ;
  rdfs:label "ILS" ;
  rdfs:comment "Israeli new sheqel."@en ;
  cims:stereotype "enum" .

cim:Currency.INR a cim:Currency ;
  rdfs:label "INR" ;
  rdfs:comment "Indian rupee."@en ;
  cims:stereotype "enum" .

cim:Currency.IQD a cim:Currency ;
  rdfs:label "IQD" ;
  rdfs:comment "Iraqi dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.IRR a cim:Currency ;
  rdfs:label "IRR" ;
  rdfs:comment "Iranian rial."@en ;
  cims:stereotype "enum" .

cim:Currency.ISK a cim:Currency ;
  rdfs:label "ISK" ;
  rdfs:comment "Icelandic króna."@en ;
  cims:stereotype "enum" .

cim:Currency.JMD a cim:Currency ;
  rdfs:label "JMD" ;
  rdfs:comment "Jamaican dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.JOD a cim:Currency ;
  rdfs:label "JOD" ;
  rdfs:comment "Jordanian dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.JPY a cim:Currency ;
  rdfs:label "JPY" ;
  rdfs:comment "Japanese yen."@en ;
  cims:stereotype "enum" .

cim:Currency.KES a cim:Currency ;
  rdfs:label "KES" ;
  rdfs:comment "Kenyan shilling."@en ;
  cims:stereotype "enum" .

cim:Currency.KGS a cim:Currency ;
  rdfs:label "KGS" ;
  rdfs:comment "Kyrgyzstani som."@en ;
  cims:stereotype "enum" .

cim:Currency.KHR a cim:Currency ;
  rdfs:label "KHR" ;
  rdfs:comment "Cambodian riel."@en ;
  cims:stereotype "enum" .

cim:Currency.KMF a cim:Currency ;
  rdfs:label "KMF" ;
  rdfs:comment "Comoro franc."@en ;
  cims:stereotype "enum" .

cim:Currency.KPW a cim:Currency ;
  rdfs:label "KPW" ;
  rdfs:comment "North Korean won."@en ;
  cims:stereotype "enum" .

cim:Currency.KRW a cim:Currency ;
  rdfs:label "KRW" ;
  rdfs:comment "South Korean won."@en ;
  cims:stereotype "enum" .

cim:Currency.KWD a cim:Currency ;
  rdfs:label "KWD" ;
  rdfs:comment "Kuwaiti dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.KYD a cim:Currency ;
  rdfs:label "KYD" ;
  rdfs:comment "Cayman Islands dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.KZT a cim:Currency ;
  rdfs:label "KZT" ;
  rdfs:comment "Kazakhstani tenge."@en ;
  cims:stereotype "enum" .

cim:Currency.LAK a cim:Currency ;
  rdfs:label "LAK" ;
  rdfs:comment "Lao kip."@en ;
  cims:stereotype "enum" .

cim:Currency.LBP a cim:Currency ;
  rdfs:label "LBP" ;
  rdfs:comment "Lebanese pound."@en ;
  cims:stereotype "enum" .

cim:Currency.LKR a cim:Currency ;
  rdfs:label "LKR" ;
  rdfs:comment "Sri Lanka rupee."@en ;
  cims:stereotype "enum" .

cim:Currency.LRD a cim:Currency ;
  rdfs:label "LRD" ;
  rdfs:comment "Liberian dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.LSL a cim:Currency ;
  rdfs:label "LSL" ;
  rdfs:comment "Lesotho loti."@en ;
  cims:stereotype "enum" .

cim:Currency.LTL a cim:Currency ;
  rdfs:label "LTL" ;
  rdfs:comment "Lithuanian litas."@en ;
  cims:stereotype "enum" .

cim:Currency.LVL a cim:Currency ;
  rdfs:label "LVL" ;
  rdfs:comment "Latvian lats."@en ;
  cims:stereotype "enum" .

cim:Currency.LYD a cim:Currency ;
  rdfs:label "LYD" ;
  rdfs:comment "Libyan dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.MAD a cim:Currency ;
  rdfs:label "MAD" ;
  rdfs:comment "Moroccan dirham."@en ;
  cims:stereotype "enum" .

cim:Currency.MDL a cim:Currency ;
  rdfs:label "MDL" ;
  rdfs:comment "Moldovan leu."@en ;
  cims:stereotype "enum" .

cim:Currency.MGA a cim:Currency ;
  rdfs:label "MGA" ;
  rdfs:comment "Malagasy ariary."@en ;
  cims:stereotype "enum" .

cim:Currency.MKD a cim:Currency ;
  rdfs:label "MKD" ;
  rdfs:comment "Macedonian denar."@en ;
  cims:stereotype "enum" .

cim:Currency.MMK a cim:Currency ;
  rdfs:label "MMK" ;
  rdfs:comment "Myanma kyat."@en ;
  cims:stereotype "enum" .

cim:Currency.MNT a cim:Currency ;
  rdfs:label "MNT" ;
  rdfs:comment "Mongolian tugrik."@en ;
  cims:stereotype "enum" .

cim:Currency.MOP a cim:Currency ;
  rdfs:label "MOP" ;
  rdfs:comment "Macanese pataca."@en ;
  cims:stereotype "enum" .

cim:Currency.MRO a cim:Currency ;
  rdfs:label "MRO" ;
  rdfs:comment "Mauritanian ouguiya."@en ;
  cims:stereotype "enum" .

cim:Currency.MUR a cim:Currency ;
  rdfs:label "MUR" ;
  rdfs:comment "Mauritian rupee."@en ;
  cims:stereotype "enum" .

cim:Currency.MVR a cim:Currency ;
  rdfs:label "MVR" ;
  rdfs:comment "Maldivian rufiyaa."@en ;
  cims:stereotype "enum" .

cim:Currency.MWK a cim:Currency ;
  rdfs:label "MWK" ;
  rdfs:comment "Malawian kwacha."@en ;
  cims:stereotype "enum" .

cim:Currency.MXN a cim:Currency ;
  rdfs:label "MXN" ;
  rdfs:comment "Mexican peso."@en ;
  cims:stereotype "enum" .

cim:Currency.MYR a cim:Currency ;
  rdfs:label "MYR" ;
  rdfs:comment "Malaysian ringgit."@en ;
  cims:stereotype "enum" .

cim:Currency.MZN a cim:Currency ;
  rdfs:label "MZN" ;
  rdfs:comment "Mozambican metical."@en ;
  cims:stereotype "enum" .

cim:Currency.NAD a cim:Currency ;
  rdfs:label "NAD" ;
  rdfs:comment "Namibian dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.NGN a cim:Currency ;
  rdfs:label "NGN" ;
  rdfs:comment "Nigerian naira."@en ;
  cims:stereotype "enum" .

cim:Currency.NIO a cim:Currency ;
  rdfs:label "NIO" ;
  rdfs:comment "Cordoba oro."@en ;
  cims:stereotype "enum" .

cim:Currency.NOK a cim:Currency ;
  rdfs:label "NOK" ;
  rdfs:comment "Norwegian krone."@en ;
  cims:stereotype "enum" .

cim:Currency.NPR a cim:Currency ;
  rdfs:label "NPR" ;
  rdfs:comment "Nepalese rupee."@en ;
  cims:stereotype "enum" .

cim:Currency.NZD a cim:Currency ;
  rdfs:label "NZD" ;
  rdfs:comment "New Zealand dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.OMR a cim:Currency ;
  rdfs:label "OMR" ;
  rdfs:comment "Omani rial."@en ;
  cims:stereotype "enum" .

cim:Currency.PAB a cim:Currency ;
  rdfs:label "PAB" ;
  rdfs:comment "Panamanian balboa."@en ;
  cims:stereotype "enum" .

cim:Currency.PEN a cim:Currency ;
  rdfs:label "PEN" ;
  rdfs:comment "Peruvian nuevo sol."@en ;
  cims:stereotype "enum" .

cim:Currency.PGK a cim:Currency ;
  rdfs:label "PGK" ;
  rdfs:comment "Papua New Guinean kina."@en ;
  cims:stereotype "enum" .

cim:Currency.PHP a cim:Currency ;
  rdfs:label "PHP" ;
  rdfs:comment "Philippine peso."@en ;
  cims:stereotype "enum" .

cim:Currency.PKR a cim:Currency ;
  rdfs:label "PKR" ;
  rdfs:comment "Pakistani rupee."@en ;
  cims:stereotype "enum" .

cim:Currency.PLN a cim:Currency ;
  rdfs:label "PLN" ;
  rdfs:comment "Polish zloty."@en ;
  cims:stereotype "enum" .

cim:Currency.PYG a cim:Currency ;
  rdfs:label "PYG" ;
  rdfs:comment "Paraguayan guaraní."@en ;
  cims:stereotype "enum" .

cim:Currency.QAR a cim:Currency ;
  rdfs:label "QAR" ;
  rdfs:comment "Qatari rial."@en ;
  cims:stereotype "enum" .

cim:Currency.RON a cim:Currency ;
  rdfs:label "RON" ;
  rdfs:comment "Romanian new leu."@en ;
  cims:stereotype "enum" .

cim:Currency.RSD a cim:Currency ;
  rdfs:label "RSD" ;
  rdfs:comment "Serbian dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.RUB a cim:Currency ;
  rdfs:label "RUB" ;
  rdfs:comment "Russian rouble."@en ;
  cims:stereotype "enum" .

cim:Currency.RWF a cim:Currency ;
  rdfs:label "RWF" ;
  rdfs:comment "Rwandan franc."@en ;
  cims:stereotype "enum" .

cim:Currency.SAR a cim:Currency ;
  rdfs:label "SAR" ;
  rdfs:comment "Saudi riyal."@en ;
  cims:stereotype "enum" .

cim:Currency.SBD a cim:Currency ;
  rdfs:label "SBD" ;
  rdfs:comment "Solomon Islands dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.SCR a cim:Currency ;
  rdfs:label "SCR" ;
  rdfs:comment "Seychelles rupee."@en ;
  cims:stereotype "enum" .

cim:Currency.SDG a cim:Currency ;
  rdfs:label "SDG" ;
  rdfs:comment "Sudanese pound."@en ;
  cims:stereotype "enum" .

cim:Currency.SEK a cim:Currency ;
  rdfs:label "SEK" ;
  rdfs:comment "Swedish krona/kronor."@en ;
  cims:stereotype "enum" .

cim:Currency.SGD a cim:Currency ;
  rdfs:label "SGD" ;
  rdfs:comment "Singapore dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.SHP a cim:Currency ;
  rdfs:label "SHP" ;
  rdfs:comment "Saint Helena pound."@en ;
  cims:stereotype "enum" .

cim:Currency.SLL a cim:Currency ;
  rdfs:label "SLL" ;
  rdfs:comment "Sierra Leonean leone."@en ;
  cims:stereotype "enum" .

cim:Currency.SOS a cim:Currency ;
  rdfs:label "SOS" ;
  rdfs:comment "Somali shilling."@en ;
  cims:stereotype "enum" .

cim:Currency.SRD a cim:Currency ;
  rdfs:label "SRD" ;
  rdfs:comment "Surinamese dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.STD a cim:Currency ;
  rdfs:label "STD" ;
  rdfs:comment "São Tomé and Príncipe dobra."@en ;
  cims:stereotype "enum" .

cim:Currency.SYP a cim:Currency ;
  rdfs:label "SYP" ;
  rdfs:comment "Syrian pound."@en ;
  cims:stereotype "enum" .

cim:Currency.SZL a cim:Currency ;
  rdfs:label "SZL" ;
  rdfs:comment "Lilangeni."@en ;
  cims:stereotype "enum" .

cim:Currency.THB a cim:Currency ;
  rdfs:label "THB" ;
  rdfs:comment "Thai baht."@en ;
  cims:stereotype "enum" .

cim:Currency.TJS a cim:Currency ;
  rdfs:label "TJS" ;
  rdfs:comment "Tajikistani somoni."@en ;
  cims:stereotype "enum" .

cim:Currency.TMT a cim:Currency ;
  rdfs:label "TMT" ;
  rdfs:comment "Turkmenistani manat."@en ;
  cims:stereotype "enum" .

cim:Currency.TND a cim:Currency ;
  rdfs:label "TND" ;
  rdfs:comment "Tunisian dinar."@en ;
  cims:stereotype "enum" .

cim:Currency.TOP a cim:Currency ;
  rdfs:label "TOP" ;
  rdfs:comment "Tongan pa'anga."@en ;
  cims:stereotype "enum" .

cim:Currency.TRY a cim:Currency ;
  rdfs:label "TRY" ;
  rdfs:comment "Turkish lira."@en ;
  cims:stereotype "enum" .

cim:Currency.TTD a cim:Currency ;
  rdfs:label "TTD" ;
  rdfs:comment "Trinidad and Tobago dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.TWD a cim:Currency ;
  rdfs:label "TWD" ;
  rdfs:comment "New Taiwan dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.TZS a cim:Currency ;
  rdfs:label "TZS" ;
  rdfs:comment "Tanzanian shilling."@en ;
  cims:stereotype "enum" .

cim:Currency.UAH a cim:Currency ;
  rdfs:label "UAH" ;
  rdfs:comment "Ukrainian hryvnia."@en ;
  cims:stereotype "enum" .

cim:Currency.UGX a cim:Currency ;
  rdfs:label "UGX" ;
  rdfs:comment "Ugandan shilling."@en ;
  cims:stereotype "enum" .

cim:Currency.USD a cim:Currency ;
  rdfs:label "USD" ;
  rdfs:comment "United States dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.UYU a cim:Currency ;
  rdfs:label "UYU" ;
  rdfs:comment "Uruguayan peso."@en ;
  cims:stereotype "enum" .

cim:Currency.UZS a cim:Currency ;
  rdfs:label "UZS" ;
  rdfs:comment "Uzbekistan som."@en ;
  cims:stereotype "enum" .

cim:Currency.VEF a cim:Currency ;
  rdfs:label "VEF" ;
  rdfs:comment "Venezuelan bolívar fuerte."@en ;
  cims:stereotype "enum" .

cim:Currency.VND a cim:Currency ;
  rdfs:label "VND" ;
  rdfs:comment "Vietnamese Dong."@en ;
  cims:stereotype "enum" .

cim:Currency.VUV a cim:Currency ;
  rdfs:label "VUV" ;
  rdfs:comment "Vanuatu vatu."@en ;
  cims:stereotype "enum" .

cim:Currency.WST a cim:Currency ;
  rdfs:label "WST" ;
  rdfs:comment "Samoan tala."@en ;
  cims:stereotype "enum" .

cim:Currency.XAF a cim:Currency ;
  rdfs:label "XAF" ;
  rdfs:comment "CFA franc BEAC."@en ;
  cims:stereotype "enum" .

cim:Currency.XCD a cim:Currency ;
  rdfs:label "XCD" ;
  rdfs:comment "East Caribbean dollar."@en ;
  cims:stereotype "enum" .

cim:Currency.XOF a cim:Currency ;
  rdfs:label "XOF" ;
  rdfs:comment "CFA Franc BCEAO."@en ;
  cims:stereotype "enum" .

cim:Currency.XPF a cim:Currency ;
  rdfs:label "XPF" ;
  rdfs:comment "CFP franc."@en ;
  cims:stereotype "enum" .

cim:Currency.YER a cim:Currency ;
  rdfs:label "YER" ;
  rdfs:comment "Yemeni rial."@en ;
  cims:stereotype "enum" .

cim:Currency.ZAR a cim:Currency ;
  rdfs:label "ZAR" ;
  rdfs:comment "South African rand."@en ;
  cims:stereotype "enum" .

cim:Currency.ZMK a cim:Currency ;
  rdfs:label "ZMK" ;
  rdfs:comment "Zambian kwacha."@en ;
  cims:stereotype "enum" .

cim:Currency.ZWL a cim:Currency ;
  rdfs:label "ZWL" ;
  rdfs:comment "Zimbabwe dollar."@en ;
  cims:stereotype "enum" .

cim:CurrentFlow a qudt:QuantityKind ;
  rdfs:label "CurrentFlow" ;
  rdfs:comment "Electrical current with sign convention: positive flow is out of the conducting equipment into the connectivity node. Can be both AC and DC."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.A ;
  skos:exactMatch quantitykind:ElectricCurrent .

cim:CurveStyle.constantYValue a cim:CurveStyle ;
  rdfs:label "constantYValue" ;
  rdfs:comment "The Y-axis values are assumed constant until the next curve point and prior to the first curve point."@en ;
  cims:stereotype "enum" .

cim:CurveStyle.straightLineYValues a cim:CurveStyle ;
  rdfs:label "straightLineYValues" ;
  rdfs:comment "The Y-axis values are assumed to be a straight line between values.  Also known as linear interpolation."@en ;
  cims:stereotype "enum" .

cim:DCConverterOperatingModeKind.bipolar a cim:DCConverterOperatingModeKind ;
  rdfs:label "bipolar" ;
  rdfs:comment "Bipolar operation."@en ;
  cims:stereotype "enum" .

cim:DCConverterOperatingModeKind.monopolarGroundReturn a cim:DCConverterOperatingModeKind ;
  rdfs:label "monopolarGroundReturn" ;
  rdfs:comment "Monopolar operation with ground return."@en ;
  cims:stereotype "enum" .

cim:DCConverterOperatingModeKind.monopolarMetallicReturn a cim:DCConverterOperatingModeKind ;
  rdfs:label "monopolarMetallicReturn" ;
  rdfs:comment "Monopolar operation with metallic return."@en ;
  cims:stereotype "enum" .

cim:DCPolarityKind.middle a cim:DCPolarityKind ;
  rdfs:label "middle" ;
  rdfs:comment "Middle pole. The converter terminal is the midpoint in a bipolar or symmetric monopole configuration. The midpoint can be grounded and/or have a metallic return."@en ;
  cims:stereotype "enum" .

cim:DCPolarityKind.negative a cim:DCPolarityKind ;
  rdfs:label "negative" ;
  rdfs:comment "Negative pole. The converter terminal is intended to operate at a negative voltage relative the midpoint or positive terminal."@en ;
  cims:stereotype "enum" .

cim:DCPolarityKind.positive a cim:DCPolarityKind ;
  rdfs:label "positive" ;
  rdfs:comment "Positive pole. The converter terminal is intended to operate at a positive voltage relative the midpoint or negative terminal."@en ;
  cims:stereotype "enum" .

cim:Frequency a qudt:QuantityKind ;
  rdfs:label "Frequency" ;
  rdfs:comment "Cycles per second."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.Hz ;
  skos:exactMatch quantitykind:Frequency .

cim:FuelType.brownCoalLignite a cim:FuelType ;
  rdfs:label "brownCoalLignite" ;
  rdfs:comment "Brown coal lignite."@en ;
  cims:stereotype "enum" .

cim:FuelType.coal a cim:FuelType ;
  rdfs:label "coal" ;
  rdfs:comment "Generic coal, not including lignite type."@en ;
  cims:stereotype "enum" .

cim:FuelType.coalDerivedGas a cim:FuelType ;
  rdfs:label "coalDerivedGas" ;
  rdfs:comment "Coal derived gas."@en ;
  cims:stereotype "enum" .

cim:FuelType.gas a cim:FuelType ;
  rdfs:label "gas" ;
  rdfs:comment "Natural gas."@en ;
  cims:stereotype "enum" .

cim:FuelType.hardCoal a cim:FuelType ;
  rdfs:label "hardCoal" ;
  rdfs:comment "Hard coal."@en ;
  cims:stereotype "enum" .

cim:FuelType.lignite a cim:FuelType ;
  rdfs:label "lignite" ;
  rdfs:comment "The fuel is lignite coal.  Note that this is a special type of coal, so the other enum of coal is reserved for hard coal types or if the exact type of coal is not known."@en ;
  cims:stereotype "enum" .

cim:FuelType.oil a cim:FuelType ;
  rdfs:label "oil" ;
  rdfs:comment "Oil."@en ;
  cims:stereotype "enum" .

cim:FuelType.oilShale a cim:FuelType ;
  rdfs:label "oilShale" ;
  rdfs:comment "Oil Shale."@en ;
  cims:stereotype "enum" .

cim:FuelType.other a cim:FuelType ;
  rdfs:label "other" ;
  rdfs:comment "Any fuel type not included in the rest of the enumerated value."@en ;
  cims:stereotype "enum" .

cim:FuelType.peat a cim:FuelType ;
  rdfs:label "peat" ;
  rdfs:comment "Peat."@en ;
  cims:stereotype "enum" .

cim:GeneratorControlSource.offAGC a cim:GeneratorControlSource ;
  rdfs:label "offAGC" ;
  rdfs:comment "Off of automatic generation control (AGC)."@en ;
  cims:stereotype "enum" .

cim:GeneratorControlSource.onAGC a cim:GeneratorControlSource ;
  rdfs:label "onAGC" ;
  rdfs:comment "On automatic generation control (AGC)."@en ;
  cims:stereotype "enum" .

cim:GeneratorControlSource.plantControl a cim:GeneratorControlSource ;
  rdfs:label "plantControl" ;
  rdfs:comment "Plant is controlling."@en ;
  cims:stereotype "enum" .

cim:GeneratorControlSource.unavailable a cim:GeneratorControlSource ;
  rdfs:label "unavailable" ;
  rdfs:comment "Not available."@en ;
  cims:stereotype "enum" .

cim:HydroEnergyConversionKind.generator a cim:HydroEnergyConversionKind ;
  rdfs:label "generator" ;
  rdfs:comment "Able to generate power, but not able to pump water for energy storage."@en ;
  cims:stereotype "enum" .

cim:HydroEnergyConversionKind.pumpAndGenerator a cim:HydroEnergyConversionKind ;
  rdfs:label "pumpAndGenerator" ;
  rdfs:comment "Able to both generate power and pump water for energy storage."@en ;
  cims:stereotype "enum" .

cim:HydroPlantStorageKind.pumpedStorage a cim:HydroPlantStorageKind ;
  rdfs:label "pumpedStorage" ;
  rdfs:comment "Pumped storage."@en ;
  cims:stereotype "enum" .

cim:HydroPlantStorageKind.runOfRiver a cim:HydroPlantStorageKind ;
  rdfs:label "runOfRiver" ;
  rdfs:comment "Run of river."@en ;
  cims:stereotype "enum" .

cim:HydroPlantStorageKind.storage a cim:HydroPlantStorageKind ;
  rdfs:label "storage" ;
  rdfs:comment "Storage."@en ;
  cims:stereotype "enum" .

cim:HydroTurbineKind.francis a cim:HydroTurbineKind ;
  rdfs:label "francis" ;
  rdfs:comment "Francis."@en ;
  cims:stereotype "enum" .

cim:HydroTurbineKind.kaplan a cim:HydroTurbineKind ;
  rdfs:label "kaplan" ;
  rdfs:comment "Kaplan."@en ;
  cims:stereotype "enum" .

cim:HydroTurbineKind.pelton a cim:HydroTurbineKind ;
  rdfs:label "pelton" ;
  rdfs:comment "Pelton."@en ;
  cims:stereotype "enum" .

cim:Impedance skos:exactMatch quantitykind:Impedance .

cim:Inductance a qudt:QuantityKind ;
  rdfs:label "Inductance" ;
  rdfs:comment "Inductive part of reactance (imaginary part of impedance), at rated frequency."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.H ;
  skos:exactMatch quantitykind:Inductance .

cim:Length a qudt:QuantityKind ;
  rdfs:label "Length" ;
  rdfs:comment "Unit of length. It shall be a positive value or zero."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.m ;
  skos:exactMatch quantitykind:Length .

cim:Money a qudt:QuantityKind ;
  rdfs:label "Money" ;
  rdfs:comment "Amount of money."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:Currency.AED, cim:Currency.AFN, cim:Currency.ALL, cim:Currency.AMD, cim:Currency.ANG, cim:Currency.AOA, cim:Currency.ARS, cim:Currency.AUD, cim:Currency.AWG, cim:Currency.AZN, cim:Currency.BAM, cim:Currency.BBD, cim:Currency.BDT, cim:Currency.BGN, cim:Currency.BHD, cim:Currency.BIF, cim:Currency.BMD, cim:Currency.BND, cim:Currency.BOB, cim:Currency.BOV, cim:Currency.BRL, cim:Currency.BSD, cim:Currency.BTN, cim:Currency.BWP, cim:Currency.BYR, cim:Currency.BZD, cim:Currency.CAD, cim:Currency.CDF, cim:Currency.CHF, cim:Currency.CLF, cim:Currency.CLP, cim:Currency.CNY, cim:Currency.COP, cim:Currency.COU, cim:Currency.CRC, cim:Currency.CUC, cim:Currency.CUP, cim:Currency.CVE, cim:Currency.CZK, cim:Currency.DJF, cim:Currency.DKK, cim:Currency.DOP, cim:Currency.DZD, cim:Currency.EEK, cim:Currency.EGP, cim:Currency.ERN, cim:Currency.ETB, cim:Currency.EUR, cim:Currency.FJD, cim:Currency.FKP, cim:Currency.GBP, cim:Currency.GEL, cim:Currency.GHS, cim:Currency.GIP, cim:Currency.GMD, cim:Currency.GNF, cim:Currency.GTQ, cim:Currency.GYD, cim:Currency.HKD, cim:Currency.HNL, cim:Currency.HRK, cim:Currency.HTG, cim:Currency.HUF, cim:Currency.IDR, cim:Currency.ILS, cim:Currency.INR, cim:Currency.IQD, cim:Currency.IRR, cim:Currency.ISK, cim:Currency.JMD, cim:Currency.JOD, cim:Currency.JPY, cim:Currency.KES, cim:Currency.KGS, cim:Currency.KHR, cim:Currency.KMF, cim:Currency.KPW, cim:Currency.KRW, cim:Currency.KWD, cim:Currency.KYD, cim:Currency.KZT, cim:Currency.LAK, cim:Currency.LBP, cim:Currency.LKR, cim:Currency.LRD, cim:Currency.LSL, cim:Currency.LTL, cim:Currency.LVL, cim:Currency.LYD, cim:Currency.MAD, cim:Currency.MDL, cim:Currency.MGA, cim:Currency.MKD, cim:Currency.MMK, cim:Currency.MNT, cim:Currency.MOP, cim:Currency.MRO, cim:Currency.MUR, cim:Currency.MVR, cim:Currency.MWK, cim:Currency.MXN, cim:Currency.MYR, cim:Currency.MZN, cim:Currency.NAD, cim:Currency.NGN, cim:Currency.NIO, cim:Currency.NOK, cim:Currency.NPR, cim:Currency.NZD, cim:Currency.OMR, cim:Currency.PAB, cim:Currency.PEN, cim:Currency.PGK, cim:Currency.PHP, cim:Currency.PKR, cim:Currency.PLN, cim:Currency.PYG, cim:Currency.QAR, cim:Currency.RON, cim:Currency.RSD, cim:Currency.RUB, cim:Currency.RWF, cim:Currency.SAR, cim:Currency.SBD, cim:Currency.SCR, cim:Currency.SDG, cim:Currency.SEK, cim:Currency.SGD, cim:Currency.SHP, cim:Currency.SLL, cim:Currency.SOS, cim:Currency.SRD, cim:Currency.STD, cim:Currency.SYP, cim:Currency.SZL, cim:Currency.THB, cim:Currency.TJS, cim:Currency.TMT, cim:Currency.TND, cim:Currency.TOP, cim:Currency.TRY, cim:Currency.TTD, cim:Currency.TWD, cim:Currency.TZS, cim:Currency.UAH, cim:Currency.UGX, cim:Currency.USD, cim:Currency.UYU, cim:Currency.UZS, cim:Currency.VEF, cim:Currency.VND, cim:Currency.VUV, cim:Currency.WST, cim:Currency.XAF, cim:Currency.XCD, cim:Currency.XOF, cim:Currency.XPF, cim:Currency.YER, cim:Currency.ZAR, cim:Currency.ZMK, cim:Currency.ZWL ;
  skos:exactMatch quantitykind:Currency .

cim:OperationalLimitDirectionKind.absoluteValue a cim:OperationalLimitDirectionKind ;
  rdfs:label "absoluteValue" ;
  rdfs:comment "An absoluteValue limit means that a monitored absolute value above the limit value is a violation."@en ;
  cims:stereotype "enum" .

cim:OperationalLimitDirectionKind.high a cim:OperationalLimitDirectionKind ;
  rdfs:label "high" ;
  rdfs:comment "High means that a monitored value above the limit value is a violation.   If applied to a terminal flow, the positive direction is into the terminal."@en ;
  cims:stereotype "enum" .

cim:OperationalLimitDirectionKind.low a cim:OperationalLimitDirectionKind ;
  rdfs:label "low" ;
  rdfs:comment "Low means a monitored value below the limit is a violation.  If applied to a terminal flow, the positive direction is into the terminal."@en ;
  cims:stereotype "enum" .

cim:PU skos:exactMatch quantitykind:DimensionlessRatio .

cim:PerCent a qudt:QuantityKind ;
  rdfs:label "PerCent" ;
  rdfs:comment "Percentage on a defined base.   For example, specify as 100 to indicate at the defined base."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.none ;
  skos:exactMatch quantitykind:DimensionlessRatio .

cim:PhaseCode.A a cim:PhaseCode ;
  rdfs:label "A" ;
  rdfs:comment "Phase A."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.AB a cim:PhaseCode ;
  rdfs:label "AB" ;
  rdfs:comment "Phases A and B."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.ABC a cim:PhaseCode ;
  rdfs:label "ABC" ;
  rdfs:comment "Phases A, B, and C."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.ABCN a cim:PhaseCode ;
  rdfs:label "ABCN" ;
  rdfs:comment "Phases A, B, C, and N."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.ABN a cim:PhaseCode ;
  rdfs:label "ABN" ;
  rdfs:comment "Phases A, B, and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.AC a cim:PhaseCode ;
  rdfs:label "AC" ;
  rdfs:comment "Phases A and C."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.ACN a cim:PhaseCode ;
  rdfs:label "ACN" ;
  rdfs:comment "Phases A, C and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.AN a cim:PhaseCode ;
  rdfs:label "AN" ;
  rdfs:comment "Phases A and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.B a cim:PhaseCode ;
  rdfs:label "B" ;
  rdfs:comment "Phase B."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.BC a cim:PhaseCode ;
  rdfs:label "BC" ;
  rdfs:comment "Phases B and C."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.BCN a cim:PhaseCode ;
  rdfs:label "BCN" ;
  rdfs:comment "Phases B, C, and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.BN a cim:PhaseCode ;
  rdfs:label "BN" ;
  rdfs:comment "Phases B and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.C a cim:PhaseCode ;
  rdfs:label "C" ;
  rdfs:comment "Phase C."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.CN a cim:PhaseCode ;
  rdfs:label "CN" ;
  rdfs:comment "Phases C and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.N a cim:PhaseCode ;
  rdfs:label "N" ;
  rdfs:comment "Neutral phase."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.X a cim:PhaseCode ;
  rdfs:label "X" ;
  rdfs:comment "Unknown non-neutral phase."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.XN a cim:PhaseCode ;
  rdfs:label "XN" ;
  rdfs:comment "Unknown non-neutral phase plus neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.XY a cim:PhaseCode ;
  rdfs:label "XY" ;
  rdfs:comment "Two unknown non-neutral phases."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.XYN a cim:PhaseCode ;
  rdfs:label "XYN" ;
  rdfs:comment "Two unknown non-neutral phases plus neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.none a cim:PhaseCode ;
  rdfs:label "none" ;
  rdfs:comment "No phases specified."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.s1 a cim:PhaseCode ;
  rdfs:label "s1" ;
  rdfs:comment "Secondary phase 1."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.s12 a cim:PhaseCode ;
  rdfs:label "s12" ;
  rdfs:comment "Secondary phase 1 and 2."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.s12N a cim:PhaseCode ;
  rdfs:label "s12N" ;
  rdfs:comment "Secondary phases 1, 2, and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.s1N a cim:PhaseCode ;
  rdfs:label "s1N" ;
  rdfs:comment "Secondary phase 1 and neutral."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.s2 a cim:PhaseCode ;
  rdfs:label "s2" ;
  rdfs:comment "Secondary phase 2."@en ;
  cims:stereotype "enum" .

cim:PhaseCode.s2N a cim:PhaseCode ;
  rdfs:label "s2N" ;
  rdfs:comment "Secondary phase 2 and neutral."@en ;
  cims:stereotype "enum" .

cim:Pressure skos:exactMatch quantitykind:Pressure .

cim:Reactance a qudt:QuantityKind ;
  rdfs:label "Reactance" ;
  rdfs:comment "Reactance (imaginary part of impedance), at rated frequency."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.ohm ;
  skos:exactMatch quantitykind:Reactance .

cim:ReactivePower a qudt:QuantityKind ;
  rdfs:label "ReactivePower" ;
  rdfs:comment "Product of RMS value of the voltage and the RMS value of the quadrature component of the current."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.VAr ;
  skos:exactMatch quantitykind:ReactivePower .

cim:RealEnergy a qudt:QuantityKind ;
  rdfs:label "RealEnergy" ;
  rdfs:comment "Real electrical energy."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.Wh ;
  skos:exactMatch quantitykind:Energy .

cim:RegulatingControlModeKind.activePower a cim:RegulatingControlModeKind ;
  rdfs:label "activePower" ;
  rdfs:comment "Active power is specified."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.admittance a cim:RegulatingControlModeKind ;
  rdfs:label "admittance" ;
  rdfs:comment "Admittance is specified."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.currentFlow a cim:RegulatingControlModeKind ;
  rdfs:label "currentFlow" ;
  rdfs:comment "Current flow is specified."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.powerFactor a cim:RegulatingControlModeKind ;
  rdfs:label "powerFactor" ;
  rdfs:comment "Power factor is specified."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.reactivePower a cim:RegulatingControlModeKind ;
  rdfs:label "reactivePower" ;
  rdfs:comment "Reactive power is specified."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.temperature a cim:RegulatingControlModeKind ;
  rdfs:label "temperature" ;
  rdfs:comment "Control switches on/off based on the local temperature (i.e., a thermostat)."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.timeScheduled a cim:RegulatingControlModeKind ;
  rdfs:label "timeScheduled" ;
  rdfs:comment "Control switches on/off by time of day. The times may change on the weekend, or in different seasons."@en ;
  cims:stereotype "enum" .

cim:RegulatingControlModeKind.voltage a cim:RegulatingControlModeKind ;
  rdfs:label "voltage" ;
  rdfs:comment "Voltage is specified."@en ;
  cims:stereotype "enum" .

cim:Resistance a qudt:QuantityKind ;
  rdfs:label "Resistance" ;
  rdfs:comment "Resistance (real part of impedance)."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.ohm ;
  skos:exactMatch quantitykind:Resistance .

cim:ResistancePerLength skos:exactMatch quantitykind:LinearResistance .

cim:RotationSpeed a qudt:QuantityKind ;
  rdfs:label "RotationSpeed" ;
  rdfs:comment "Number of revolutions per second."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.Hz ;
  skos:exactMatch quantitykind:AngularVelocity .

cim:SVCControlMode.reactivePower a cim:SVCControlMode ;
  rdfs:label "reactivePower" ;
  rdfs:comment "Reactive power control."@en ;
  cims:stereotype "enum" .

cim:SVCControlMode.voltage a cim:SVCControlMode ;
  rdfs:label "voltage" ;
  rdfs:comment "Voltage control."@en ;
  cims:stereotype "enum" .

cim:Seconds a qudt:QuantityKind ;
  rdfs:label "Seconds" ;
  rdfs:comment "Time, in seconds."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.s ;
  skos:exactMatch quantitykind:Time .

cim:Susceptance a qudt:QuantityKind ;
  rdfs:label "Susceptance" ;
  rdfs:comment "Imaginary part of admittance."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.S ;
  skos:exactMatch quantitykind:Susceptance .

cim:SynchronousMachineKind.condenser a cim:SynchronousMachineKind ;
  rdfs:label "condenser" ;
  rdfs:comment "Indicates the synchronous machine can operate as a condenser."@en ;
  cims:stereotype "enum" .

cim:SynchronousMachineKind.generator a cim:SynchronousMachineKind ;
  rdfs:label "generator" ;
  rdfs:comment "Indicates the synchronous machine can operate as a generator."@en ;
  cims:stereotype "enum" .

cim:SynchronousMachineKind.generatorOrCondenser a cim:SynchronousMachineKind ;
  rdfs:label "generatorOrCondenser" ;
  rdfs:comment "Indicates the synchronous machine can operate as a generator or as a condenser."@en ;
  cims:stereotype "enum" .

cim:SynchronousMachineKind.generatorOrCondenserOrMotor a cim:SynchronousMachineKind ;
  rdfs:label "generatorOrCondenserOrMotor" ;
  rdfs:comment "Indicates the synchronous machine can operate as a generator or as a condenser or as a motor."@en ;
  cims:stereotype "enum" .

cim:SynchronousMachineKind.generatorOrMotor a cim:SynchronousMachineKind ;
  rdfs:label "generatorOrMotor" ;
  rdfs:comment "Indicates the synchronous machine can operate as a generator or as a motor."@en ;
  cims:stereotype "enum" .

cim:SynchronousMachineKind.motor a cim:SynchronousMachineKind ;
  rdfs:label "motor" ;
  rdfs:comment "Indicates the synchronous machine can operate as a motor."@en ;
  cims:stereotype "enum" .

cim:SynchronousMachineKind.motorOrCondenser a cim:SynchronousMachineKind ;
  rdfs:label "motorOrCondenser" ;
  rdfs:comment "Indicates the synchronous machine can operate as a motor or as a condenser."@en ;
  cims:stereotype "enum" .

cim:Temperature skos:exactMatch quantitykind:Temperature .

cim:UnitMultiplier.E a cim:UnitMultiplier ;
  rdfs:label "E" ;
  rdfs:comment "Exa 10**18."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.G a cim:UnitMultiplier ;
  rdfs:label "G" ;
  rdfs:comment "Giga 10**9."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.M a cim:UnitMultiplier ;
  rdfs:label "M" ;
  rdfs:comment "Mega 10**6."@en ;
  cims:stereotype "enum" ;
  qudt:prefixMultiplier 1E6 ;
  skos:exactMatch prefix:Mega .

cim:UnitMultiplier.P a cim:UnitMultiplier ;
  rdfs:label "P" ;
  rdfs:comment "Peta 10**15."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.T a cim:UnitMultiplier ;
  rdfs:label "T" ;
  rdfs:comment "Tera 10**12."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.Y a cim:UnitMultiplier ;
  rdfs:label "Y" ;
  rdfs:comment "Yotta 10**24."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.Z a cim:UnitMultiplier ;
  rdfs:label "Z" ;
  rdfs:comment "Zetta 10**21."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.a a cim:UnitMultiplier ;
  rdfs:label "a" ;
  rdfs:comment "Atto 10**-18."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.c a cim:UnitMultiplier ;
  rdfs:label "c" ;
  rdfs:comment "Centi 10**-2."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.d a cim:UnitMultiplier ;
  rdfs:label "d" ;
  rdfs:comment "Deci 10**-1."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.da a cim:UnitMultiplier ;
  rdfs:label "da" ;
  rdfs:comment "Deca 10**1."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.f a cim:UnitMultiplier ;
  rdfs:label "f" ;
  rdfs:comment "Femto 10**-15."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.h a cim:UnitMultiplier ;
  rdfs:label "h" ;
  rdfs:comment "Hecto 10**2."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.k a cim:UnitMultiplier ;
  rdfs:label "k" ;
  rdfs:comment "Kilo 10**3."@en ;
  cims:stereotype "enum" ;
  qudt:prefixMultiplier 1E3 ;
  skos:exactMatch prefix:Kilo .

cim:UnitMultiplier.m a cim:UnitMultiplier ;
  rdfs:label "m" ;
  rdfs:comment "Milli 10**-3."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.micro a cim:UnitMultiplier ;
  rdfs:label "micro" ;
  rdfs:comment "Micro 10**-6."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.n a cim:UnitMultiplier ;
  rdfs:label "n" ;
  rdfs:comment "Nano 10**-9."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.none a cim:UnitMultiplier ;
  rdfs:label "none" ;
  rdfs:comment "No multiplier or equivalently multiply by 1."@en ;
  cims:stereotype "enum" ;
  qudt:prefixMultiplier 1E0 .

cim:UnitMultiplier.p a cim:UnitMultiplier ;
  rdfs:label "p" ;
  rdfs:comment "Pico 10**-12."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.y a cim:UnitMultiplier ;
  rdfs:label "y" ;
  rdfs:comment "Yocto 10**-24."@en ;
  cims:stereotype "enum" .

cim:UnitMultiplier.z a cim:UnitMultiplier ;
  rdfs:label "z" ;
  rdfs:comment "Zepto 10**-21."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.A a cim:UnitSymbol ;
  rdfs:label "A" ;
  rdfs:comment "Current in amperes."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:A .

cim:UnitSymbol.A2 a cim:UnitSymbol ;
  rdfs:label "A2" ;
  rdfs:comment "Amperes squared (A²)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.A2h a cim:UnitSymbol ;
  rdfs:label "A2h" ;
  rdfs:comment "Ampere-squared hour, ampere-squared hour."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.A2s a cim:UnitSymbol ;
  rdfs:label "A2s" ;
  rdfs:comment "Ampere squared time in square amperes (A²s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.APerA a cim:UnitSymbol ;
  rdfs:label "APerA" ;
  rdfs:comment "Current, ratio of amperages.   Note: Users may need to supply a prefix such as ‘m’ to show rates such as ‘mA/A’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.APerm a cim:UnitSymbol ;
  rdfs:label "APerm" ;
  rdfs:comment "A/m, magnetic field strength, amperes per metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Ah a cim:UnitSymbol ;
  rdfs:label "Ah" ;
  rdfs:comment "Ampere-hours, ampere-hours."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.As a cim:UnitSymbol ;
  rdfs:label "As" ;
  rdfs:comment "Ampere seconds (A·s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Bq a cim:UnitSymbol ;
  rdfs:label "Bq" ;
  rdfs:comment "Radioactivity in becquerels (1/s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Btu a cim:UnitSymbol ;
  rdfs:label "Btu" ;
  rdfs:comment "Energy, British Thermal Units."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.C a cim:UnitSymbol ;
  rdfs:label "C" ;
  rdfs:comment "Electric charge in coulombs (A·s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.CPerkg a cim:UnitSymbol ;
  rdfs:label "CPerkg" ;
  rdfs:comment "Exposure (x rays), coulombs per kilogram."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.CPerm2 a cim:UnitSymbol ;
  rdfs:label "CPerm2" ;
  rdfs:comment "Surface charge density, coulombs per square metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.CPerm3 a cim:UnitSymbol ;
  rdfs:label "CPerm3" ;
  rdfs:comment "Electric charge density, coulombs per cubic metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.F a cim:UnitSymbol ;
  rdfs:label "F" ;
  rdfs:comment "Electric capacitance in farads (C/V)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:FARAD .

cim:UnitSymbol.FPerm a cim:UnitSymbol ;
  rdfs:label "FPerm" ;
  rdfs:comment "Permittivity, farads per metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.G a cim:UnitSymbol ;
  rdfs:label "G" ;
  rdfs:comment "Magnetic flux density, gausses (1 G = 10-4 T)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Gy a cim:UnitSymbol ;
  rdfs:label "Gy" ;
  rdfs:comment "Absorbed dose in grays (J/kg)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.GyPers a cim:UnitSymbol ;
  rdfs:label "GyPers" ;
  rdfs:comment "Absorbed dose rate, grays per second."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.H a cim:UnitSymbol ;
  rdfs:label "H" ;
  rdfs:comment "Electric inductance in henrys (Wb/A)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:H .

cim:UnitSymbol.HPerm a cim:UnitSymbol ;
  rdfs:label "HPerm" ;
  rdfs:comment "Permeability, henrys per metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Hz a cim:UnitSymbol ;
  rdfs:label "Hz" ;
  rdfs:comment "Frequency in hertz (1/s)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:HZ ;
  skos:narrower unit:REV-PER-SEC .

cim:UnitSymbol.HzPerHz a cim:UnitSymbol ;
  rdfs:label "HzPerHz" ;
  rdfs:comment "Frequency, rate of frequency change.   Note: Users may need to supply a prefix such as ‘m’ to show rates such as ‘mHz/Hz’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.HzPers a cim:UnitSymbol ;
  rdfs:label "HzPers" ;
  rdfs:comment "Rate of change of frequency in hertz per second."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.J a cim:UnitSymbol ;
  rdfs:label "J" ;
  rdfs:comment "Energy in joules (N·m = C·V = W·s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPerK a cim:UnitSymbol ;
  rdfs:label "JPerK" ;
  rdfs:comment "Heat capacity in joules/kelvin."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPerkg a cim:UnitSymbol ;
  rdfs:label "JPerkg" ;
  rdfs:comment "Specific energy, Joules / kg."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPerkgK a cim:UnitSymbol ;
  rdfs:label "JPerkgK" ;
  rdfs:comment "Specific heat capacity, specific entropy, joules per kilogram Kelvin."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPerm2 a cim:UnitSymbol ;
  rdfs:label "JPerm2" ;
  rdfs:comment "Insulation energy density, joules per square metre or watt second per square metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPerm3 a cim:UnitSymbol ;
  rdfs:label "JPerm3" ;
  rdfs:comment "Energy density, joules per cubic metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPermol a cim:UnitSymbol ;
  rdfs:label "JPermol" ;
  rdfs:comment "Molar energy, joules per mole."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPermolK a cim:UnitSymbol ;
  rdfs:label "JPermolK" ;
  rdfs:comment "Molar entropy, molar heat capacity, joules per mole kelvin."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.JPers a cim:UnitSymbol ;
  rdfs:label "JPers" ;
  rdfs:comment "Energy rate in joules per second (J/s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.K a cim:UnitSymbol ;
  rdfs:label "K" ;
  rdfs:comment "Temperature in kelvins."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.KPers a cim:UnitSymbol ;
  rdfs:label "KPers" ;
  rdfs:comment "Temperature change rate in kelvins per second."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.M a cim:UnitSymbol ;
  rdfs:label "M" ;
  rdfs:comment "Length, nautical miles (1 M = 1852 m)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Mx a cim:UnitSymbol ;
  rdfs:label "Mx" ;
  rdfs:comment "Magnetic flux, maxwells (1 Mx = 10-8 Wb)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.N a cim:UnitSymbol ;
  rdfs:label "N" ;
  rdfs:comment "Force in newtons (kg·m/s²)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.NPerm a cim:UnitSymbol ;
  rdfs:label "NPerm" ;
  rdfs:comment "Surface tension, newton per metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Nm a cim:UnitSymbol ;
  rdfs:label "Nm" ;
  rdfs:comment "Moment of force, newton metres."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Oe a cim:UnitSymbol ;
  rdfs:label "Oe" ;
  rdfs:comment "Magnetic field in oersteds, (1 Oe = (103/4p) A/m)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Pa a cim:UnitSymbol ;
  rdfs:label "Pa" ;
  rdfs:comment "Pressure in pascals (N/m²). Note: the absolute or relative measurement of pressure is implied with this entry. See below for more explicit forms."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:PA .

cim:UnitSymbol.PaPers a cim:UnitSymbol ;
  rdfs:label "PaPers" ;
  rdfs:comment "Pressure change rate in pascals per second."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Pas a cim:UnitSymbol ;
  rdfs:label "Pas" ;
  rdfs:comment "Dynamic viscosity, pascal seconds."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Q a cim:UnitSymbol ;
  rdfs:label "Q" ;
  rdfs:comment "Quantity power, Q."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Qh a cim:UnitSymbol ;
  rdfs:label "Qh" ;
  rdfs:comment "Quantity energy, Qh."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.S a cim:UnitSymbol ;
  rdfs:label "S" ;
  rdfs:comment "Conductance in siemens."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:S .

cim:UnitSymbol.SPerm a cim:UnitSymbol ;
  rdfs:label "SPerm" ;
  rdfs:comment "Conductance per length (F/m)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Sv a cim:UnitSymbol ;
  rdfs:label "Sv" ;
  rdfs:comment "Dose equivalent in sieverts (J/kg)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.T a cim:UnitSymbol ;
  rdfs:label "T" ;
  rdfs:comment "Magnetic flux density in teslas (Wb/m2)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.V a cim:UnitSymbol ;
  rdfs:label "V" ;
  rdfs:comment "Electric potential in volts (W/A)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:V .

cim:UnitSymbol.V2 a cim:UnitSymbol ;
  rdfs:label "V2" ;
  rdfs:comment "Volt squared (W²/A²)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.V2h a cim:UnitSymbol ;
  rdfs:label "V2h" ;
  rdfs:comment "Volt-squared hour, volt-squared-hours."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.VA a cim:UnitSymbol ;
  rdfs:label "VA" ;
  rdfs:comment "Apparent power in volt amperes. See also real power and reactive power."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:V-A .

cim:UnitSymbol.VAh a cim:UnitSymbol ;
  rdfs:label "VAh" ;
  rdfs:comment "Apparent energy in volt ampere hours."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.VAr a cim:UnitSymbol ;
  rdfs:label "VAr" ;
  rdfs:comment """Reactive power in volt amperes reactive. The “reactive” or “imaginary” component of electrical power (VIsin(phi)). (See also real power and apparent power).\r
Note: Different meter designs use different methods to arrive at their results. Some meters may compute reactive power as an arithmetic value, while others compute the value vectorially. The data consumer should determine the method in use and the suitability of the measurement for the intended purpose."""@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:V-A_Reactive .

cim:UnitSymbol.VArh a cim:UnitSymbol ;
  rdfs:label "VArh" ;
  rdfs:comment "Reactive energy in volt ampere reactive hours."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.VPerHz a cim:UnitSymbol ;
  rdfs:label "VPerHz" ;
  rdfs:comment "Magnetic flux in volt per hertz."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.VPerV a cim:UnitSymbol ;
  rdfs:label "VPerV" ;
  rdfs:comment "Voltage, ratio of voltages.  Note: Users may need to supply a prefix such as ‘m’ to show rates such as ‘mV/V’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.VPerVA a cim:UnitSymbol ;
  rdfs:label "VPerVA" ;
  rdfs:comment "Power factor, PF, the ratio of the active power to the apparent power.  Note: The sign convention used for power factor will differ between IEC meters and EEI (ANSI) meters. It is assumed that the data consumers understand the type of meter being used and agree on the sign convention in use at any given utility."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.VPerVAr a cim:UnitSymbol ;
  rdfs:label "VPerVAr" ;
  rdfs:comment "Power factor, PF, the ratio of the active power to the apparent power. Note: The sign convention used for power factor will differ between IEC meters and EEI (ANSI) meters. It is assumed that the data consumers understand the type of meter being used and agree on the sign convention in use at any given utility."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:V-PER-V-A_Reactive .

cim:UnitSymbol.VPerm a cim:UnitSymbol ;
  rdfs:label "VPerm" ;
  rdfs:comment "Electric field strength, volts per metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Vh a cim:UnitSymbol ;
  rdfs:label "Vh" ;
  rdfs:comment "Volt-hour, Volt hours."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Vs a cim:UnitSymbol ;
  rdfs:label "Vs" ;
  rdfs:comment "Volt seconds (Ws/A)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.W a cim:UnitSymbol ;
  rdfs:label "W" ;
  rdfs:comment "Real power in watts (J/s). Electrical power may have real and reactive components. The real portion of electrical power (I&#178;R or VIcos(phi)), is expressed in Watts. See also apparent power and reactive power."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:W .

cim:UnitSymbol.WPerA a cim:UnitSymbol ;
  rdfs:label "WPerA" ;
  rdfs:comment "Active power per current flow, watts per Ampere."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:W-PER-A .

cim:UnitSymbol.WPerHz a cim:UnitSymbol ;
  rdfs:label "WPerHz" ;
  rdfs:comment "Active power variation with frequency in watts per hertz."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:W-PER-HZ .

cim:UnitSymbol.WPerW a cim:UnitSymbol ;
  rdfs:label "WPerW" ;
  rdfs:comment "Signal Strength, ratio of power.   Note: Users may need to supply a prefix such as ‘m’ to show rates such as ‘mW/W’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.WPerm2 a cim:UnitSymbol ;
  rdfs:label "WPerm2" ;
  rdfs:comment "Heat flux density, irradiance, watts per square metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.WPerm2sr a cim:UnitSymbol ;
  rdfs:label "WPerm2sr" ;
  rdfs:comment "Radiance, watts per square metre steradian."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.WPermK a cim:UnitSymbol ;
  rdfs:label "WPermK" ;
  rdfs:comment "Thermal conductivity in watt/metres kelvin."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.WPers a cim:UnitSymbol ;
  rdfs:label "WPers" ;
  rdfs:comment "Ramp rate in watts per second."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:W-PER-SEC .

cim:UnitSymbol.WPersr a cim:UnitSymbol ;
  rdfs:label "WPersr" ;
  rdfs:comment "Radiant intensity, watts per steradian."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Wb a cim:UnitSymbol ;
  rdfs:label "Wb" ;
  rdfs:comment "Magnetic flux in webers (V·s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.Wh a cim:UnitSymbol ;
  rdfs:label "Wh" ;
  rdfs:comment "Real energy in watt hours."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:W-HR .

cim:UnitSymbol.anglemin a cim:UnitSymbol ;
  rdfs:label "anglemin" ;
  rdfs:comment "Plane angle, minutes."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.anglesec a cim:UnitSymbol ;
  rdfs:label "anglesec" ;
  rdfs:comment "Plane angle, seconds."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.bar a cim:UnitSymbol ;
  rdfs:label "bar" ;
  rdfs:comment "Pressure in bars, (1 bar = 100 kPa)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.cd a cim:UnitSymbol ;
  rdfs:label "cd" ;
  rdfs:comment "Luminous intensity in candelas."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.charPers a cim:UnitSymbol ;
  rdfs:label "charPers" ;
  rdfs:comment "Data rate (baud) in characters per second."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.character a cim:UnitSymbol ;
  rdfs:label "character" ;
  rdfs:comment "Number of characters."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.cosPhi a cim:UnitSymbol ;
  rdfs:label "cosPhi" ;
  rdfs:comment """Power factor, dimensionless.\r
Note 1: This definition of power factor only holds for balanced systems. See the alternative definition under code 153.\r
Note 2 : Beware of differing sign conventions in use between the IEC and EEI. It is assumed that the data consumer understands the type of meter in use and the sign convention in use by the utility."""@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.count a cim:UnitSymbol ;
  rdfs:label "count" ;
  rdfs:comment "Amount of substance, Counter value."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.d a cim:UnitSymbol ;
  rdfs:label "d" ;
  rdfs:comment "Time in days, day = 24 h = 86400 s."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.dB a cim:UnitSymbol ;
  rdfs:label "dB" ;
  rdfs:comment "Sound pressure level in decibels. Note:  multiplier “d” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.dBm a cim:UnitSymbol ;
  rdfs:label "dBm" ;
  rdfs:comment "Power level (logarithmic ratio of signal strength , Bel-mW), normalized to 1mW. Note:  multiplier “d” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.deg a cim:UnitSymbol ;
  rdfs:label "deg" ;
  rdfs:comment "Plane angle in degrees."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:DEG .

cim:UnitSymbol.degC a cim:UnitSymbol ;
  rdfs:label "degC" ;
  rdfs:comment """Relative temperature in degrees Celsius.\r
In the SI unit system the symbol is °C. Electric charge is measured in coulomb that has the unit symbol C. To distinguish degree Celsius from coulomb the symbol used in the UML is degC. The reason for not using °C is that the special character ° is difficult to manage in software."""@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:DEG_C .

cim:UnitSymbol.ft3 a cim:UnitSymbol ;
  rdfs:label "ft3" ;
  rdfs:comment "Volume, cubic feet."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.gPerg a cim:UnitSymbol ;
  rdfs:label "gPerg" ;
  rdfs:comment "Concentration, The ratio of the mass of a solute divided by the mass of  the solution. Note: Users may need use a prefix such a ‘µ’ to express a quantity such as ‘µg/g’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.gal a cim:UnitSymbol ;
  rdfs:label "gal" ;
  rdfs:comment "Volume in gallons, US gallon (1 gal = 231 in3 = 128 fl ounce)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.h a cim:UnitSymbol ;
  rdfs:label "h" ;
  rdfs:comment "Time in hours, hour = 60 min = 3600 s."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.ha a cim:UnitSymbol ;
  rdfs:label "ha" ;
  rdfs:comment "Area, hectares."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kat a cim:UnitSymbol ;
  rdfs:label "kat" ;
  rdfs:comment "Catalytic activity, katal = mol / s."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.katPerm3 a cim:UnitSymbol ;
  rdfs:label "katPerm3" ;
  rdfs:comment "Catalytic activity concentration, katals per cubic metre."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kg a cim:UnitSymbol ;
  rdfs:label "kg" ;
  rdfs:comment "Mass in kilograms.  Note: multiplier “k” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kgPerJ a cim:UnitSymbol ;
  rdfs:label "kgPerJ" ;
  rdfs:comment "Weight per energy in kilograms per joule (kg/J). Note: multiplier “k” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kgPerm3 a cim:UnitSymbol ;
  rdfs:label "kgPerm3" ;
  rdfs:comment "Density in kilogram/cubic metres (kg/m³). Note: multiplier “k” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kgm a cim:UnitSymbol ;
  rdfs:label "kgm" ;
  rdfs:comment "Moment of mass in kilogram metres (kg·m) (first moment of mass). Note: multiplier “k” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kgm2 a cim:UnitSymbol ;
  rdfs:label "kgm2" ;
  rdfs:comment "Moment of mass in kilogram square metres (kg·m²) (Second moment of mass, commonly called the moment of inertia). Note: multiplier “k” is included in this unit symbol for compatibility with IEC 61850-7-3."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.kn a cim:UnitSymbol ;
  rdfs:label "kn" ;
  rdfs:comment "Speed, knots (1 kn = 1852/3600) m/s."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.l a cim:UnitSymbol ;
  rdfs:label "l" ;
  rdfs:comment "Volume in litres, litre = dm3 = m3/1000."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.lPerh a cim:UnitSymbol ;
  rdfs:label "lPerh" ;
  rdfs:comment "Volumetric flow rate, litres per hour."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.lPerl a cim:UnitSymbol ;
  rdfs:label "lPerl" ;
  rdfs:comment "Concentration, The ratio of the volume of a solute divided by the volume of  the solution. Note: Users may need use a prefix such a ‘µ’ to express a quantity such as ‘µL/L’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.lPers a cim:UnitSymbol ;
  rdfs:label "lPers" ;
  rdfs:comment "Volumetric flow rate in litres per second."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.lm a cim:UnitSymbol ;
  rdfs:label "lm" ;
  rdfs:comment "Luminous flux in lumens (cd·sr)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.lx a cim:UnitSymbol ;
  rdfs:label "lx" ;
  rdfs:comment "Illuminance in lux (lm/m²)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.m a cim:UnitSymbol ;
  rdfs:label "m" ;
  rdfs:comment "Length in metres."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:M .

cim:UnitSymbol.m2 a cim:UnitSymbol ;
  rdfs:label "m2" ;
  rdfs:comment "Area in square metres (m²)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:M2 .

cim:UnitSymbol.m2Pers a cim:UnitSymbol ;
  rdfs:label "m2Pers" ;
  rdfs:comment "Viscosity in square metres / second (m²/s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.m3 a cim:UnitSymbol ;
  rdfs:label "m3" ;
  rdfs:comment "Volume in cubic metres (m³)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.m3Compensated a cim:UnitSymbol ;
  rdfs:label "m3Compensated" ;
  rdfs:comment "Volume, cubic metres, with the value compensated for weather effects."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.m3Perh a cim:UnitSymbol ;
  rdfs:label "m3Perh" ;
  rdfs:comment "Volumetric flow rate, cubic metres per hour."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.m3Perkg a cim:UnitSymbol ;
  rdfs:label "m3Perkg" ;
  rdfs:comment "Specific volume, cubic metres per kilogram, v."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.m3Pers a cim:UnitSymbol ;
  rdfs:label "m3Pers" ;
  rdfs:comment "Volumetric flow rate in cubic metres per second (m³/s)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:M3-PER-SEC .

cim:UnitSymbol.m3Uncompensated a cim:UnitSymbol ;
  rdfs:label "m3Uncompensated" ;
  rdfs:comment "Volume, cubic metres, with the value uncompensated for weather effects."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.mPerm3 a cim:UnitSymbol ;
  rdfs:label "mPerm3" ;
  rdfs:comment "Fuel efficiency in metres per cubic metres (m/m³)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.mPers a cim:UnitSymbol ;
  rdfs:label "mPers" ;
  rdfs:comment "Velocity in metres per second (m/s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.mPers2 a cim:UnitSymbol ;
  rdfs:label "mPers2" ;
  rdfs:comment "Acceleration in metres per second squared (m/s²)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.min a cim:UnitSymbol ;
  rdfs:label "min" ;
  rdfs:comment "Time in minutes, minute  = 60 s."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.mmHg a cim:UnitSymbol ;
  rdfs:label "mmHg" ;
  rdfs:comment "Pressure, millimetres of mercury (1 mmHg is approximately 133.3 Pa)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.mol a cim:UnitSymbol ;
  rdfs:label "mol" ;
  rdfs:comment "Amount of substance in moles."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.molPerkg a cim:UnitSymbol ;
  rdfs:label "molPerkg" ;
  rdfs:comment "Concentration, Molality, the amount of solute in moles and the amount of solvent in kilograms."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.molPerm3 a cim:UnitSymbol ;
  rdfs:label "molPerm3" ;
  rdfs:comment "Concentration, The amount of substance concentration, (c), the amount of solvent in moles divided by the volume of solution in m³."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.molPermol a cim:UnitSymbol ;
  rdfs:label "molPermol" ;
  rdfs:comment "Concentration, Molar fraction, the ratio of the molar amount of a solute divided by the molar amount of the solution."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.none a cim:UnitSymbol ;
  rdfs:label "none" ;
  rdfs:comment "Dimension less quantity, e.g. count, per unit, etc."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.ohm a cim:UnitSymbol ;
  rdfs:label "ohm" ;
  rdfs:comment "Electric resistance in ohms (V/A)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:OHM .

cim:UnitSymbol.ohmPerm a cim:UnitSymbol ;
  rdfs:label "ohmPerm" ;
  rdfs:comment "Electric resistance per length in ohms per metre ((V/A)/m)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:OHM-PER-M .

cim:UnitSymbol.ohmm a cim:UnitSymbol ;
  rdfs:label "ohmm" ;
  rdfs:comment "Resistivity, ohm metres, (rho)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.onePerHz a cim:UnitSymbol ;
  rdfs:label "onePerHz" ;
  rdfs:comment "Reciprocal of frequency (1/Hz)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.onePerm a cim:UnitSymbol ;
  rdfs:label "onePerm" ;
  rdfs:comment "Wavenumber, reciprocal metres,  (1/m)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.ppm a cim:UnitSymbol ;
  rdfs:label "ppm" ;
  rdfs:comment "Concentration in parts per million."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.rad a cim:UnitSymbol ;
  rdfs:label "rad" ;
  rdfs:comment "Plane angle in radians (m/m)."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:RAD .

cim:UnitSymbol.radPers a cim:UnitSymbol ;
  rdfs:label "radPers" ;
  rdfs:comment "Angular velocity in radians per second (rad/s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.radPers2 a cim:UnitSymbol ;
  rdfs:label "radPers2" ;
  rdfs:comment "Angular acceleration, radians per second squared."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.rev a cim:UnitSymbol ;
  rdfs:label "rev" ;
  rdfs:comment "Amount of rotation, revolutions."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.rotPers a cim:UnitSymbol ;
  rdfs:label "rotPers" ;
  rdfs:comment "Rotations per second (1/s). See also Hz (1/s)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.s a cim:UnitSymbol ;
  rdfs:label "s" ;
  rdfs:comment "Time in seconds."@en ;
  cims:stereotype "enum" ;
  skos:exactMatch unit:SEC .

cim:UnitSymbol.sPers a cim:UnitSymbol ;
  rdfs:label "sPers" ;
  rdfs:comment "Time, Ratio of time.  Note: Users may need to supply a prefix such as ‘&#181;’ to show rates such as ‘&#181;s/s’."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.sr a cim:UnitSymbol ;
  rdfs:label "sr" ;
  rdfs:comment "Solid angle in steradians (m2/m2)."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.therm a cim:UnitSymbol ;
  rdfs:label "therm" ;
  rdfs:comment "Energy, therms."@en ;
  cims:stereotype "enum" .

cim:UnitSymbol.tonne a cim:UnitSymbol ;
  rdfs:label "tonne" ;
  rdfs:comment "Mass in tons, “tonne” or “metric  ton” (1000 kg = 1 Mg)."@en ;
  cims:stereotype "enum" .

cim:Voltage a qudt:QuantityKind ;
  rdfs:label "Voltage" ;
  rdfs:comment "Electrical voltage, can be both AC and DC."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.V ;
  skos:exactMatch quantitykind:Voltage .

cim:VoltagePerReactivePower a qudt:QuantityKind ;
  rdfs:label "VoltagePerReactivePower" ;
  rdfs:comment "Voltage variation with reactive power."@en ;
  cims:belongsToCategory eq:Package_CoreEquipmentProfile ;
  qudt:applicableUnit cim:UnitSymbol.VPerVAr ;
  skos:exactMatch quantitykind:VoltagePerReactivePower .

cim:VolumeFlowRate skos:exactMatch quantitykind:VolumeFlowRate .

cim:WindGenUnitKind.offshore a cim:WindGenUnitKind ;
  rdfs:label "offshore" ;
  rdfs:comment "The wind generating unit is located offshore."@en ;
  cims:stereotype "enum" .

cim:WindGenUnitKind.onshore a cim:WindGenUnitKind ;
  rdfs:label "onshore" ;
  rdfs:comment "The wind generating unit is located onshore."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.A a cim:WindingConnection ;
  rdfs:label "A" ;
  rdfs:comment "Autotransformer common winding."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.D a cim:WindingConnection ;
  rdfs:label "D" ;
  rdfs:comment "Delta."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.I a cim:WindingConnection ;
  rdfs:label "I" ;
  rdfs:comment "Independent winding, for single-phase connections."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.Y a cim:WindingConnection ;
  rdfs:label "Y" ;
  rdfs:comment "Wye."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.Yn a cim:WindingConnection ;
  rdfs:label "Yn" ;
  rdfs:comment "Wye, with neutral brought out for grounding."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.Z a cim:WindingConnection ;
  rdfs:label "Z" ;
  rdfs:comment "ZigZag."@en ;
  cims:stereotype "enum" .

cim:WindingConnection.Zn a cim:WindingConnection ;
  rdfs:label "Zn" ;
  rdfs:comment "ZigZag, with neutral brought out for grounding."@en ;
  cims:stereotype "enum" .

eq:Package_CoreEquipmentProfile a cims:ClassCategory ;
  rdfs:label "CoreEquipmentProfile" ;
  rdfs:comment "This is the IEC 61970-452 core equipment profile."@en .

eu:LimitKind.alarmVoltage a eu:LimitKind ;
  rdfs:label "alarmVoltage" ;
  rdfs:comment "Voltage alarm."@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.highVoltage a eu:LimitKind ;
  rdfs:label "highVoltage" ;
  rdfs:comment """Referring to the rating of the equipments, a voltage too high can lead to accelerated ageing or the destruction of the equipment. \r
This limit type may or may not have duration."""@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.lowVoltage a eu:LimitKind ;
  rdfs:label "lowVoltage" ;
  rdfs:comment """A too low voltage can disturb the normal operation of some protections and transformer equipped with on-load tap changers, electronic power devices or can affect the behaviour of the auxiliaries of generation units.\r
This limit type may or may not have duration."""@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.operationalVoltageLimit a eu:LimitKind ;
  rdfs:label "operationalVoltageLimit" ;
  rdfs:comment "Operational voltage limit."@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.patl a eu:LimitKind ;
  rdfs:label "patl" ;
  rdfs:comment """The Permanent Admissible Transmission Loading (PATL) is the loading in amperes, MVA or MW that can be accepted by a network branch for an unlimited duration without any risk for the material.\r
The OperationnalLimitType.isInfiniteDuration is set to true. There shall be only one OperationalLimitType of kind PATL per OperationalLimitSet if the PATL is ApparentPowerLimit, ActivePowerLimit, or CurrentLimit for a given Terminal or Equipment."""@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.patlt a eu:LimitKind ;
  rdfs:label "patlt" ;
  rdfs:comment "Permanent Admissible Transmission Loading Threshold  (PATLT) is a value in engineering units defined for PATL and calculated using a percentage less than 100 % of the PATL type intended to alert operators of an arising condition. The percentage should be given in the name of the OperationalLimitSet. The aceptableDuration is another way to express the severity of the limit."@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.stability a eu:LimitKind ;
  rdfs:label "stability" ;
  rdfs:comment "Stability."@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.tatl a eu:LimitKind ;
  rdfs:label "tatl" ;
  rdfs:comment """Temporarily Admissible Transmission Loading (TATL) which is the loading in amperes, MVA or MW that can be accepted by a branch for a certain limited duration.\r
The TATL can be defined in different ways:\r
<ul>\r
\t<li>as a fixed percentage of the PATL for a given time (for example, 115% of the PATL that can be accepted during 15 minutes),</li>\r
</ul>\r
<ul>\r
\t<li>pairs of TATL type and Duration calculated for each line taking into account its particular configuration and conditions of functioning (for example, it can define a TATL acceptable during 20 minutes and another one acceptable during 10 minutes).</li>\r
</ul>\r
Such a definition of TATL can depend on the initial operating conditions of the network element (sag situation of a line).\r
The duration attribute can be used to define several TATL limit types. Hence multiple TATL limit values may exist having different durations."""@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.tc a eu:LimitKind ;
  rdfs:label "tc" ;
  rdfs:comment """Tripping Current (TC) is the ultimate intensity without any delay. It is defined as the threshold the line will trip without any possible remedial actions.\r
The tripping of the network element is ordered by protections against short circuits or by overload protections, but in any case, the activation delay of these protections is not compatible with the reaction delay of an operator (less than one minute).\r
The duration is always zero if the OperationalLimitType.acceptableDuration is exchanged. Only one limit value exists for the TC type."""@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.tct a eu:LimitKind ;
  rdfs:label "tct" ;
  rdfs:comment "Tripping Current Threshold  (TCT) is a value in engineering units defined for TC and calculated using a percentage less than 100 % of the TC type intended to alert operators of an arising condition. The percentage should be given in the name of the OperationalLimitSet. The aceptableDuration is another way to express the severity of the limit."@en ;
  cims:stereotype "European", "enum" .

eu:LimitKind.warningVoltage a eu:LimitKind ;
  rdfs:label "warningVoltage" ;
  rdfs:comment "Voltage warning."@en ;
  cims:stereotype "European", "enum" .


