@prefix     cim: <http://iec.ch/TC57/CIM100#> .
@prefix    cims: <http://iec.ch/TC57/1999/rdf-schema-extensions-19990926#> .
@prefix      dy: <http://iec.ch/TC57/ns/CIM/Dynamics-EU#> .
@prefix    dcat: <http://www.w3.org/ns/dcat#> .
@prefix     dct: <http://purl.org/dc/terms/> .
@prefix     owl: <http://www.w3.org/2002/07/owl#> .
@prefix     rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix    rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix     xsd: <http://www.w3.org/2001/XMLSchema#> .

cim:ACDCConverter a rdfs:Class ;
  rdfs:label "ACDCConverter"@en ;
  rdfs:comment "A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion." ;
  cims:belongsToCategory dy:Package_DC ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:ACDCTerminal a rdfs:Class ;
  rdfs:label "ACDCTerminal"@en ;
  rdfs:comment "An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes." ;
  cims:belongsToCategory dy:Package_Core ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:ActivePower a rdfs:Class ;
  rdfs:label "ActivePower"@en ;
  rdfs:comment "Product of RMS value of the voltage and the RMS value of the in-phase component of the current." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:AngleDegrees a rdfs:Class ;
  rdfs:label "AngleDegrees"@en ;
  rdfs:comment "Measurement of angle in degrees." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:ApparentPower a rdfs:Class ;
  rdfs:label "ApparentPower"@en ;
  rdfs:comment "Product of the RMS value of the voltage and the RMS value of the current." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:Area a rdfs:Class ;
  rdfs:label "Area"@en ;
  rdfs:comment "Area." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:AsynchronousMachine a rdfs:Class ;
  rdfs:label "AsynchronousMachine"@en ;
  rdfs:comment "A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine." ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:RotatingMachine .

cim:AsynchronousMachineDynamics a rdfs:Class ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  rdfs:comment """Asynchronous machine whose behaviour is described by reference to a standard model expressed in either time constant reactance form or equivalent circuit form <font color="#0f0f0f">or by definition of a user-defined model.</font>
Parameter details:
<ol>
\t<li>Asynchronous machine parameters such as <i>Xl, Xs,</i> etc. are actually used as inductances in the model, but are commonly referred to as reactances since, at nominal frequency, the PU values are the same. However, some references use the symbol <i>L</i> instead of <i>X</i>.</li>
</ol>""" ;
  cims:belongsToCategory dy:Package_AsynchronousMachineDynamics ;
  rdfs:subClassOf cim:RotatingMachineDynamics .

cim:AsynchronousMachineEquivalentCircuit a rdfs:Class ;
  rdfs:label "AsynchronousMachineEquivalentCircuit"@en ;
  rdfs:comment """The electrical equations of all variations of the asynchronous model are based on the AsynchronousEquivalentCircuit diagram for the direct- and quadrature- axes, with two equivalent rotor windings in each axis.  
Equations for conversion between equivalent circuit and time constant reactance forms:
<i>Xs</i> = <i>Xm</i> + <i>Xl</i>
<i>X'</i> = <i>Xl</i> + <i>Xm</i> x <i>Xlr1 </i>/ (<i>Xm </i>+ <i>Xlr1</i>)
<i>X''</i> = <i>Xl</i> + <i>Xm</i> x <i>Xlr1</i> x <i>Xlr2</i> / (<i>Xm</i> x <i>Xlr1</i> + <i>Xm</i> x <i>Xlr2</i> + <i>Xlr1</i> x <i>Xlr2</i>)
<i>T'o</i> = (<i>Xm</i> + <i>Xlr1</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rr1</i>)
<i>T''o</i> = (<i>Xm</i> x <i>Xlr1</i> + <i>Xm</i> x <i>Xlr2</i> + <i>Xlr1</i> x <i>Xlr2</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rr2</i> x (<i>Xm</i> + <i>Xlr1</i>)
Same equations using CIM attributes from AsynchronousMachineTimeConstantReactance class on left of "=" and AsynchronousMachineEquivalentCircuit class on right (except as noted):
xs = xm + RotatingMachineDynamics.statorLeakageReactance
xp = RotatingMachineDynamics.statorLeakageReactance + xm x xlr1 / (xm + xlr1)
xpp = RotatingMachineDynamics.statorLeakageReactance + xm x xlr1 x xlr2 / (xm x xlr1 + xm x xlr2 + xlr1 x xlr2)
tpo = (xm + xlr1) / (2 x pi x nominal frequency x rr1)
tppo = (xm x xlr1 + xm x xlr2 + xlr1 x xlr2) / (2 x pi x nominal frequency x rr2 x (xm + xlr1).""" ;
  cims:belongsToCategory dy:Package_AsynchronousMachineDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:AsynchronousMachineDynamics .

cim:AsynchronousMachineTimeConstantReactance a rdfs:Class ;
  rdfs:label "AsynchronousMachineTimeConstantReactance"@en ;
  rdfs:comment """Parameter details:
<ol>
\t<li>If <i>X'' </i>=<i> X'</i>, a single cage (one equivalent rotor winding per axis) is modelled.</li>
\t<li>The “<i>p</i>” in the attribute names is a substitution for a “prime” in the usual parameter notation, e.g. <i>tpo</i> refers to <i>T'o</i>.</li>
</ol>
The parameters used for models expressed in time constant reactance form include:
- RotatingMachine.ratedS (<i>MVAbase</i>);
- RotatingMachineDynamics.damping (<i>D</i>);
- RotatingMachineDynamics.inertia (<i>H</i>);
- RotatingMachineDynamics.saturationFactor (<i>S1</i>);
- RotatingMachineDynamics.saturationFactor120 (<i>S12</i>);
- RotatingMachineDynamics.statorLeakageReactance (<i>Xl</i>);
- RotatingMachineDynamics.statorResistance (<i>Rs</i>);
- .xs (<i>Xs</i>);
- .xp (<i>X'</i>);
- .xpp (<i>X''</i>);
- .tpo (<i>T'o</i>);
- .tppo (<i>T''o</i>).""" ;
  cims:belongsToCategory dy:Package_AsynchronousMachineDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:AsynchronousMachineDynamics .

cim:AsynchronousMachineUserDefined a rdfs:Class ;
  rdfs:label "AsynchronousMachineUserDefined"@en ;
  rdfs:comment "Asynchronous machine whose dynamic behaviour is described by a user-defined model." ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:AsynchronousMachineDynamics .

cim:Boolean a rdfs:Class ;
  rdfs:label "Boolean"@en ;
  rdfs:comment "A type with the value space \"true\" and \"false\"." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "Primitive" .

cim:CSCDynamics a rdfs:Class ;
  rdfs:label "CSCDynamics"@en ;
  rdfs:comment "CSC function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_HVDCDynamics ;
  rdfs:subClassOf cim:HVDCDynamics .

cim:CSCUserDefined a rdfs:Class ;
  rdfs:label "CSCUserDefined"@en ;
  rdfs:comment "Current source converter (CSC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:CSCDynamics .

cim:ConductingEquipment a rdfs:Class ;
  rdfs:label "ConductingEquipment"@en ;
  rdfs:comment "The parts of the AC power system that are designed to carry current or that are conductively connected through terminals." ;
  cims:belongsToCategory dy:Package_Core ;
  rdfs:subClassOf cim:Equipment .

cim:CrossCompoundTurbineGovernorDynamics a rdfs:Class ;
  rdfs:label "CrossCompoundTurbineGovernorDynamics"@en ;
  rdfs:comment "Turbine-governor cross-compound function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:CsConverter a rdfs:Class ;
  rdfs:label "CsConverter"@en ;
  rdfs:comment """DC side of the current source converter (CSC).
The firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. dc voltage, dc current and active power. From a steady state perspective it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.
The reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses is a function of the dc voltage and dc current.
The attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10-18 degrees.
The attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17-20 degrees.""" ;
  cims:belongsToCategory dy:Package_DC ;
  rdfs:subClassOf cim:ACDCConverter .

cim:Date a rdfs:Class ;
  rdfs:label "Date"@en ;
  rdfs:comment "Date as \"yyyy-mm-dd\", which conforms with ISO 8601. UTC time zone is specified as \"yyyy-mm-ddZ\". A local timezone relative UTC is specified as \"yyyy-mm-dd(+/-)hh:mm\"." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "Primitive" .

cim:DiscExcContIEEEDEC1A a rdfs:Class ;
  rdfs:label "DiscExcContIEEEDEC1A"@en ;
  rdfs:comment """IEEE type DEC1A discontinuous excitation control model that boosts generator excitation to a level higher than that demanded by the voltage regulator and stabilizer immediately following a system fault.
Reference: IEEE 421.5-2005, 12.2. """ ;
  cims:belongsToCategory dy:Package_DiscontinuousExcitationControlDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics .

cim:DiscExcContIEEEDEC2A a rdfs:Class ;
  rdfs:label "DiscExcContIEEEDEC2A"@en ;
  rdfs:comment """IEEE type DEC2A model for discontinuous excitation control. This system provides transient excitation boosting via an open-loop control as initiated by a trigger signal generated remotely.
Reference: IEEE 421.5-2005 12.3. """ ;
  cims:belongsToCategory dy:Package_DiscontinuousExcitationControlDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics .

cim:DiscExcContIEEEDEC3A a rdfs:Class ;
  rdfs:label "DiscExcContIEEEDEC3A"@en ;
  rdfs:comment """IEEE type DEC3A model. In some systems, the stabilizer output is disconnected from the regulator immediately following a severe fault to prevent the stabilizer from competing with action of voltage regulator during the first swing.
Reference: IEEE 421.5-2005 12.4. """ ;
  cims:belongsToCategory dy:Package_DiscontinuousExcitationControlDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics .

cim:DiscontinuousExcitationControlDynamics a rdfs:Class ;
  rdfs:label "DiscontinuousExcitationControlDynamics"@en ;
  rdfs:comment "Discontinuous excitation control function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model</font>." ;
  cims:belongsToCategory dy:Package_DiscontinuousExcitationControlDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:DiscontinuousExcitationControlUserDefined a rdfs:Class ;
  rdfs:label "DiscontinuousExcitationControlUserDefined"@en ;
  rdfs:comment "Discontinuous excitation control function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics .

cim:DroopSignalFeedbackKind a rdfs:Class ;
  rdfs:label "DroopSignalFeedbackKind"@en ;
  rdfs:comment "Governor droop signal feedback source." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:DynamicsFunctionBlock a rdfs:Class ;
  rdfs:label "DynamicsFunctionBlock"@en ;
  rdfs:comment "Abstract parent class for all Dynamics function blocks." ;
  cims:belongsToCategory dy:Package_StandardModels ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:EnergyConnection a rdfs:Class ;
  rdfs:label "EnergyConnection"@en ;
  rdfs:comment "A connection of energy generation or consumption on the power system model." ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:ConductingEquipment .

cim:EnergyConsumer a rdfs:Class ;
  rdfs:label "EnergyConsumer"@en ;
  rdfs:comment """Generic user of energy - a  point of consumption on the power system model.
EnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False.""" ;
  cims:belongsToCategory dy:Package_Wires ;
  cims:stereotype "Description", <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:EnergyConnection .

cim:Equipment a rdfs:Class ;
  rdfs:label "Equipment"@en ;
  rdfs:comment "The parts of a power system that are physical devices, electronic or mechanical." ;
  cims:belongsToCategory dy:Package_Core ;
  rdfs:subClassOf cim:PowerSystemResource .

cim:ExcAC1A a rdfs:Class ;
  rdfs:label "ExcAC1A"@en ;
  rdfs:comment "Modified IEEE AC1A alternator-supplied rectifier excitation system with different rate feedback source." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAC2A a rdfs:Class ;
  rdfs:label "ExcAC2A"@en ;
  rdfs:comment "Modified IEEE AC2A alternator-supplied rectifier excitation system with different field current limit." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAC3A a rdfs:Class ;
  rdfs:label "ExcAC3A"@en ;
  rdfs:comment "Modified IEEE AC3A alternator-supplied rectifier excitation system with different field current limit." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAC4A a rdfs:Class ;
  rdfs:label "ExcAC4A"@en ;
  rdfs:comment "Modified IEEE AC4A alternator-supplied rectifier excitation system with different minimum controller output." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAC5A a rdfs:Class ;
  rdfs:label "ExcAC5A"@en ;
  rdfs:comment "Modified IEEE AC5A alternator-supplied rectifier excitation system with different minimum controller output." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAC6A a rdfs:Class ;
  rdfs:label "ExcAC6A"@en ;
  rdfs:comment "Modified IEEE AC6A alternator-supplied rectifier excitation system with speed input." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAC8B a rdfs:Class ;
  rdfs:label "ExcAC8B"@en ;
  rdfs:comment "Modified IEEE AC8B alternator-supplied rectifier excitation system with speed input and input limiter." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcANS a rdfs:Class ;
  rdfs:label "ExcANS"@en ;
  rdfs:comment "Italian excitation system. It represents static field voltage or excitation current feedback excitation system." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAVR1 a rdfs:Class ;
  rdfs:label "ExcAVR1"@en ;
  rdfs:comment "Italian excitation system corresponding to IEEE (1968) type 1 model. It represents an exciter dynamo and electromechanical regulator." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAVR2 a rdfs:Class ;
  rdfs:label "ExcAVR2"@en ;
  rdfs:comment "Italian excitation system corresponding to IEEE (1968) type 2 model. It represents an alternator and rotating diodes and electromechanic voltage regulators." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAVR3 a rdfs:Class ;
  rdfs:label "ExcAVR3"@en ;
  rdfs:comment "Italian excitation system. It represents an exciter dynamo and electric regulator. " ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAVR4 a rdfs:Class ;
  rdfs:label "ExcAVR4"@en ;
  rdfs:comment "Italian excitation system. It represents a static exciter and electric voltage regulator." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAVR5 a rdfs:Class ;
  rdfs:label "ExcAVR5"@en ;
  rdfs:comment "Manual excitation control with field circuit resistance. This model can be used as a very simple representation of manual voltage control." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcAVR7 a rdfs:Class ;
  rdfs:label "ExcAVR7"@en ;
  rdfs:comment "IVO excitation system." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcBBC a rdfs:Class ;
  rdfs:label "ExcBBC"@en ;
  rdfs:comment "Transformer fed static excitation system (static with ABB regulator). This model represents a static excitation system in which a gated thyristor bridge fed by a transformer at the main generator terminals feeds the main generator directly." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcCZ a rdfs:Class ;
  rdfs:label "ExcCZ"@en ;
  rdfs:comment "Czech proportion/integral exciter." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcDC1A a rdfs:Class ;
  rdfs:label "ExcDC1A"@en ;
  rdfs:comment "Modified IEEE DC1A direct current commutator exciter with speed input and without underexcitation limiters (UEL) inputs." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcDC2A a rdfs:Class ;
  rdfs:label "ExcDC2A"@en ;
  rdfs:comment "Modified IEEE DC2A direct current commutator exciter with speed input, one more leg block in feedback loop and without underexcitation limiters (UEL) inputs.  DC type 2 excitation system model with added speed multiplier, added lead-lag, and voltage-dependent limits." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcDC3A a rdfs:Class ;
  rdfs:label "ExcDC3A"@en ;
  rdfs:comment "Modified IEEE DC3A direct current commutator exciter with speed input, and deadband.  DC old type 4." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcDC3A1 a rdfs:Class ;
  rdfs:label "ExcDC3A1"@en ;
  rdfs:comment "Modified old IEEE type 3 excitation system." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcELIN1 a rdfs:Class ;
  rdfs:label "ExcELIN1"@en ;
  rdfs:comment "Static PI transformer fed excitation system ELIN (VATECH) - simplified model.  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  A power system stabilizer with power input is included in the model." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcELIN2 a rdfs:Class ;
  rdfs:label "ExcELIN2"@en ;
  rdfs:comment "Detailed excitation system ELIN (VATECH).  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  Power system stabilizer models used in conjunction with this excitation system model: PssELIN2, PssIEEE2B, Pss2B." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcHU a rdfs:Class ;
  rdfs:label "ExcHU"@en ;
  rdfs:comment "Hungarian excitation system, with built-in voltage transducer." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC1A a rdfs:Class ;
  rdfs:label "ExcIEEEAC1A"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC1A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC1A. These excitation systems consist of an alternator main exciter with non-controlled rectifiers.
Reference: IEEE 421.5-2005, 6.1.""" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC2A a rdfs:Class ;
  rdfs:label "ExcIEEEAC2A"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC2A model. The model represents a high initial response field-controlled alternator-rectifier excitation system. The alternator main exciter is used with non-controlled rectifiers. The type AC2A model is similar to that of type AC1A except for the inclusion of exciter time constant compensation and exciter field current limiting elements.
Reference: IEEE 421.5-2005, 6.2.""" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC3A a rdfs:Class ;
  rdfs:label "ExcIEEEAC3A"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC3A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC3A. These excitation systems include an alternator main exciter with non-controlled rectifiers. The exciter employs self-excitation, and the voltage regulator power is derived from the exciter output voltage.  Therefore, this system has an additional nonlinearity, simulated by the use of a multiplier whose inputs are the voltage regulator command signal, <i>Va</i>, and the exciter output voltage, <i>Efd</i>, times <i>K</i><i><sub>R</sub></i>.  This model is applicable to excitation systems employing static voltage regulators.
Reference: IEEE 421.5-2005, 6.3.""" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC4A a rdfs:Class ;
  rdfs:label "ExcIEEEAC4A"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC4A model. The model represents type AC4A alternator-supplied controlled-rectifier excitation system which is quite different from the other types of AC systems. This high initial response excitation system utilizes a full thyristor bridge in the exciter output circuit.  The voltage regulator controls the firing of the thyristor bridges. The exciter alternator uses an independent voltage regulator to control its output voltage to a constant value. These effects are not modelled; however, transient loading effects on the exciter alternator are included.
Reference: IEEE 421.5-2005, 6.4.""" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC5A a rdfs:Class ;
  rdfs:label "ExcIEEEAC5A"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC5A model. The model represents a simplified model for brushless excitation systems. The regulator is supplied from a source, such as a permanent magnet generator, which is not affected by system disturbances.  Unlike other AC models, this model uses loaded rather than open circuit exciter saturation data in the same way as it is used for the DC models.  Because the model has been widely implemented by the industry, it is sometimes used to represent other types of systems when either detailed data for them are not available or simplified models are required.
Reference: IEEE 421.5-2005, 6.5.""" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC6A a rdfs:Class ;
  rdfs:label "ExcIEEEAC6A"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC6A model. The model represents field-controlled alternator-rectifier excitation systems with system-supplied electronic voltage regulators.  The maximum output of the regulator, <i>V</i><i><sub>R</sub></i>, is a function of terminal voltage, <i>V</i><i><sub>T</sub></i>. The field current limiter included in the original model AC6A remains in the 2005 update.
Reference: IEEE 421.5-2005, 6.6. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC7B a rdfs:Class ;
  rdfs:label "ExcIEEEAC7B"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC7B model. The model represents excitation systems which consist of an AC alternator with either stationary or rotating rectifiers to produce the DC field requirements. It is an upgrade to earlier AC excitation systems, which replace only the controls but retain the AC alternator and diode rectifier bridge.
Reference: IEEE 421.5-2005, 6.7. Note, however, that in IEEE 421.5-2005, the [1 / <i>sT</i><i><sub>E</sub></i>] block is shown as [1 / (1 + <i>sT</i><i><sub>E</sub></i>)], which is incorrect.""" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEAC8B a rdfs:Class ;
  rdfs:label "ExcIEEEAC8B"@en ;
  rdfs:comment """IEEE 421.5-2005 type AC8B model. This model represents a PID voltage regulator with either a brushless exciter or DC exciter. The AVR in this model consists of PID control, with separate constants for the proportional (<i>K</i><i><sub>PR</sub></i>), integral (<i>K</i><i><sub>IR</sub></i>), and derivative (<i>K</i><i><sub>DR</sub></i>) gains. The representation of the brushless exciter (<i>T</i><i><sub>E</sub></i>, <i>K</i><i><sub>E</sub></i>, <i>S</i><i><sub>E</sub></i>, <i>K</i><i><sub>C</sub></i>, <i>K</i><i><sub>D</sub></i>) is similar to the model type AC2A. The type AC8B model can be used to represent static voltage regulators applied to brushless excitation systems. Digitally based voltage regulators feeding DC rotating main exciters can be represented with the AC type AC8B model with the parameters <i>K</i><i><sub>C</sub></i> and <i>K</i><i><sub>D</sub></i> set to 0.  For thyristor power stages fed from the generator terminals, the limits <i>V</i><i><sub>RMAX</sub></i> and <i>V</i><i><sub>RMIN</sub></i><i> </i>should be a function of terminal voltage: V<i><sub>T</sub></i> x <i>V</i><i><sub>RMAX</sub></i><sub> </sub>and <i>V</i><i><sub>T</sub></i> x <i>V</i><i><sub>RMIN</sub></i>.
Reference: IEEE 421.5-2005, 6.8. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEDC1A a rdfs:Class ;
  rdfs:label "ExcIEEEDC1A"@en ;
  rdfs:comment """IEEE 421.5-2005 type DC1A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators (especially the direct-acting rheostatic, rotating amplifier, and magnetic amplifier types).  Because this model has been widely implemented by the industry, it is sometimes used to represent other types of systems when detailed data for them are not available or when a simplified model is required.
Reference: IEEE 421.5-2005, 5.1. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEDC2A a rdfs:Class ;
  rdfs:label "ExcIEEEDC2A"@en ;
  rdfs:comment """IEEE 421.5-2005 type DC2A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators having supplies obtained from the generator or auxiliary bus.  It differs from the type DC1A model only in the voltage regulator output limits, which are now proportional to terminal voltage <i>V</i><i><sub>T</sub></i>.
It is representative of solid-state replacements for various forms of older mechanical and rotating amplifier regulating equipment connected to DC commutator exciters.
Reference: IEEE 421.5-2005, 5.2. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEDC3A a rdfs:Class ;
  rdfs:label "ExcIEEEDC3A"@en ;
  rdfs:comment """IEEE 421.5-2005 type DC3A model. This model represents older systems, in particular those DC commutator exciters with non-continuously acting regulators that were commonly used before the development of the continuously acting varieties.  These systems respond at basically two different rates, depending upon the magnitude of voltage error. For small errors, adjustment is made periodically with a signal to a motor-operated rheostat. Larger errors cause resistors to be quickly shorted or inserted and a strong forcing signal applied to the exciter. Continuous motion of the motor-operated rheostat occurs for these larger error signals, even though it is bypassed by contactor action.
Reference: IEEE 421.5-2005, 5.3. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEDC4B a rdfs:Class ;
  rdfs:label "ExcIEEEDC4B"@en ;
  rdfs:comment """IEEE 421.5-2005 type DC4B model. These excitation systems utilize a field-controlled DC commutator exciter with a continuously acting voltage regulator having supplies obtained from the generator or auxiliary bus.
Reference: IEEE 421.5-2005, 5.4. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST1A a rdfs:Class ;
  rdfs:label "ExcIEEEST1A"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST1A model. This model represents systems in which excitation power is supplied through a transformer from the generator terminals (or the unit’s auxiliary bus) and is regulated by a controlled rectifier.  The maximum exciter voltage available from such systems is directly related to the generator terminal voltage.
Reference: IEEE 421.5-2005, 7.1. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST1AUELselectorKind a rdfs:Class ;
  rdfs:label "ExcIEEEST1AUELselectorKind"@en ;
  rdfs:comment "Types of connections for the UEL input used in ExcIEEEST1A." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:ExcIEEEST2A a rdfs:Class ;
  rdfs:label "ExcIEEEST2A"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST2A model. Some static systems use both current and voltage sources (generator terminal quantities) to comprise the power source.  The regulator controls the exciter output through controlled saturation of the power transformer components.  These compound-source rectifier excitation systems are designated type ST2A and are represented by ExcIEEEST2A.
Reference: IEEE 421.5-2005, 7.2. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST3A a rdfs:Class ;
  rdfs:label "ExcIEEEST3A"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST3A model.  Some static systems utilize a field voltage control loop to linearize the exciter control characteristic. This also makes the output independent of supply source variations until supply limitations are reached.  These systems utilize a variety of controlled-rectifier designs: full thyristor complements or hybrid bridges in either series or shunt configurations. The power source can consist of only a potential source, either fed from the machine terminals or from internal windings. Some designs can have compound power sources utilizing both machine potential and current. These power sources are represented as phasor combinations of machine terminal current and voltage and are accommodated by suitable parameters in model type ST3A which is represented by ExcIEEEST3A.
Reference: IEEE 421.5-2005, 7.3. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST4B a rdfs:Class ;
  rdfs:label "ExcIEEEST4B"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST4B model. This model is a variation of the type ST3A model, with a proportional plus integral (PI) regulator block replacing the lag-lead regulator characteristic that is in the ST3A model. Both potential and compound source rectifier excitation systems are modelled.  The PI regulator blocks have non-windup limits that are represented. The voltage regulator of this model is typically implemented digitally.
Reference: IEEE 421.5-2005, 7.4. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST5B a rdfs:Class ;
  rdfs:label "ExcIEEEST5B"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST5B model. The type ST5B excitation system is a variation of the type ST1A model, with alternative overexcitation and underexcitation inputs and additional limits.
The block diagram in the IEEE 421.5 standard has input signal <i>Vc </i>and does not indicate the summation point with <i>Vref</i>. The implementation of the ExcIEEEST5B shall consider summation point with <i>Vref</i>.
Reference: IEEE 421.5-2005, 7.5. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST6B a rdfs:Class ;
  rdfs:label "ExcIEEEST6B"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST6B model. This model consists of a PI voltage regulator with an inner loop field voltage regulator and pre-control. The field voltage regulator implements a proportional control. The pre-control and the delay in the feedback circuit increase the dynamic response.
Reference: IEEE 421.5-2005, 7.6. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcIEEEST7B a rdfs:Class ;
  rdfs:label "ExcIEEEST7B"@en ;
  rdfs:comment """IEEE 421.5-2005 type ST7B model. This model is representative of static potential-source excitation systems. In this system, the AVR consists of a PI voltage regulator. A phase lead-lag filter in series allows the introduction of a derivative function, typically used with brushless excitation systems. In that case, the regulator is of the PID type. In addition, the terminal voltage channel includes a phase lead-lag filter.  The AVR includes the appropriate inputs on its reference for overexcitation limiter (OEL1), underexcitation limiter (UEL), stator current limiter (SCL), and current compensator (DROOP). All these limitations, when they work at voltage reference level, keep the PSS (VS signal from PSS) in operation. However, the UEL limitation can also be transferred to the high value (HV) gate acting on the output signal. In addition, the output signal passes through a low value (LV) gate for a ceiling overexcitation limiter (OEL2).
Reference: IEEE 421.5-2005, 7.7. """ ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcNI a rdfs:Class ;
  rdfs:label "ExcNI"@en ;
  rdfs:comment "Bus or solid fed SCR (silicon-controlled rectifier) bridge excitation system model type NI (NVE)." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcOEX3T a rdfs:Class ;
  rdfs:label "ExcOEX3T"@en ;
  rdfs:comment "Modified IEEE type ST1 excitation system with semi-continuous and acting terminal voltage limiter." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcPIC a rdfs:Class ;
  rdfs:label "ExcPIC"@en ;
  rdfs:comment "Proportional/integral regulator excitation system.  This model can be used to represent excitation systems with a proportional-integral (PI) voltage regulator controller. " ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcREXS a rdfs:Class ;
  rdfs:label "ExcREXS"@en ;
  rdfs:comment "General purpose rotating excitation system.  This model can be used to represent a wide range of excitation systems whose DC power source is an AC or DC generator. It encompasses IEEE type AC1, AC2, DC1, and DC2 excitation system models. " ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcREXSFeedbackSignalKind a rdfs:Class ;
  rdfs:label "ExcREXSFeedbackSignalKind"@en ;
  rdfs:comment "Types of rate feedback signals. " ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:ExcRQB a rdfs:Class ;
  rdfs:label "ExcRQB"@en ;
  rdfs:comment "Excitation system type RQB (four-loop regulator, r?gulateur quatre boucles, developed in France) primarily used in nuclear or thermal generating units. This excitation system shall be always used together with power system stabilizer type PssRQB.   " ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcSCRX a rdfs:Class ;
  rdfs:label "ExcSCRX"@en ;
  rdfs:comment "Simple excitation system with generic characteristics typical of many excitation systems; intended for use where negative field current could be a problem." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcSEXS a rdfs:Class ;
  rdfs:label "ExcSEXS"@en ;
  rdfs:comment "Simplified excitation system." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcSK a rdfs:Class ;
  rdfs:label "ExcSK"@en ;
  rdfs:comment "Slovakian excitation system.  UEL and secondary voltage control are included in this model. When this model is used, there cannot be a separate underexcitation limiter or VAr controller model." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST1A a rdfs:Class ;
  rdfs:label "ExcST1A"@en ;
  rdfs:comment "Modification of an old IEEE ST1A static excitation system without overexcitation limiter (OEL) and underexcitation limiter (UEL)." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST2A a rdfs:Class ;
  rdfs:label "ExcST2A"@en ;
  rdfs:comment "Modified IEEE ST2A static excitation system with another lead-lag block added to match the model defined by WECC." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST3A a rdfs:Class ;
  rdfs:label "ExcST3A"@en ;
  rdfs:comment "Modified IEEE ST3A static excitation system with added speed multiplier." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST4B a rdfs:Class ;
  rdfs:label "ExcST4B"@en ;
  rdfs:comment "Modified IEEE ST4B static excitation system with maximum inner loop feedback gain <i>Vgmax</i>." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST6B a rdfs:Class ;
  rdfs:label "ExcST6B"@en ;
  rdfs:comment "Modified IEEE ST6B static excitation system with PID controller and optional inner feedback loop." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST6BOELselectorKind a rdfs:Class ;
  rdfs:label "ExcST6BOELselectorKind"@en ;
  rdfs:comment "Types of connections for the OEL input used for static excitation systems type 6B." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:ExcST7B a rdfs:Class ;
  rdfs:label "ExcST7B"@en ;
  rdfs:comment "Modified IEEE ST7B static excitation system without stator current limiter (SCL) and current compensator (DROOP) inputs." ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:ExcST7BOELselectorKind a rdfs:Class ;
  rdfs:label "ExcST7BOELselectorKind"@en ;
  rdfs:comment "Types of connections for the OEL input used for static excitation systems type 7B." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:ExcST7BUELselectorKind a rdfs:Class ;
  rdfs:label "ExcST7BUELselectorKind"@en ;
  rdfs:comment "Types of connections for the UEL input used for static excitation systems type 7B." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:ExcitationSystemDynamics a rdfs:Class ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  rdfs:comment "Excitation system function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_ExcitationSystemDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:ExcitationSystemUserDefined a rdfs:Class ;
  rdfs:label "ExcitationSystemUserDefined"@en ;
  rdfs:comment "Excitation system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:ExcitationSystemDynamics .

cim:Float a rdfs:Class ;
  rdfs:label "Float"@en ;
  rdfs:comment "A floating point number. The range is unspecified and not limited." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "Primitive" .

cim:FrancisGovernorControlKind a rdfs:Class ;
  rdfs:label "FrancisGovernorControlKind"@en ;
  rdfs:comment "Governor control flag for Francis hydro model." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:Frequency a rdfs:Class ;
  rdfs:label "Frequency"@en ;
  rdfs:comment "Cycles per second." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:GenICompensationForGenJ a rdfs:Class ;
  rdfs:label "GenICompensationForGenJ"@en ;
  rdfs:comment "Resistive and reactive components of compensation for generator associated with IEEE type 2 voltage compensator for current flow out of another generator in the interconnection." ;
  cims:belongsToCategory dy:Package_VoltageCompensatorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:GenericNonLinearLoadModelKind a rdfs:Class ;
  rdfs:label "GenericNonLinearLoadModelKind"@en ;
  rdfs:comment "Type of generic non-linear load model." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:GovCT1 a rdfs:Class ;
  rdfs:label "GovCT1"@en ;
  rdfs:comment """General model for any prime mover with a PID governor, used primarily for combustion turbine and combined cycle units.
This model can be used to represent a variety of prime movers controlled by PID governors.  It is suitable, for example, for the representation of: 
<ul>
\t<li>gas turbine and single shaft combined cycle turbines</li>
</ul>
<ul>
\t<li>diesel engines with modern electronic or digital governors  </li>
</ul>
<ul>
\t<li>steam turbines where steam is supplied from a large boiler drum or a large header whose pressure is substantially constant over the period under study</li>
\t<li>simple hydro turbines in dam configurations where the water column length is short and water inertia effects are minimal.</li>
</ul>
Additional information on this model is available in the 2012 IEEE report, <i><u>Dynamic Models for Turbine-Governors in Power System Studies</u></i>, 3.1.2.3 pages 3-4 (GGOV1).""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovCT2 a rdfs:Class ;
  rdfs:label "GovCT2"@en ;
  rdfs:comment "General governor with frequency-dependent fuel flow limit.  This model is a modification of the GovCT1<b> </b>model in order to represent the frequency-dependent fuel flow limit of a specific gas turbine manufacturer." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovGAST a rdfs:Class ;
  rdfs:label "GovGAST"@en ;
  rdfs:comment "Single shaft gas turbine." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovGAST1 a rdfs:Class ;
  rdfs:label "GovGAST1"@en ;
  rdfs:comment "Modified single shaft gas turbine." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovGAST2 a rdfs:Class ;
  rdfs:label "GovGAST2"@en ;
  rdfs:comment "Gas turbine." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovGAST3 a rdfs:Class ;
  rdfs:label "GovGAST3"@en ;
  rdfs:comment "Generic turbogas with acceleration and temperature controller." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovGAST4 a rdfs:Class ;
  rdfs:label "GovGAST4"@en ;
  rdfs:comment "Generic turbogas." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovGASTWD a rdfs:Class ;
  rdfs:label "GovGASTWD"@en ;
  rdfs:comment """Woodward™ gas turbine governor. 
[Footnote: Woodward gas turbines are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] """ ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydro1 a rdfs:Class ;
  rdfs:label "GovHydro1"@en ;
  rdfs:comment "Basic hydro turbine governor." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydro2 a rdfs:Class ;
  rdfs:label "GovHydro2"@en ;
  rdfs:comment "IEEE hydro turbine governor with straightforward penstock configuration and hydraulic-dashpot governor." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydro3 a rdfs:Class ;
  rdfs:label "GovHydro3"@en ;
  rdfs:comment "Modified IEEE hydro governor-turbine. This model differs from that defined in the IEEE modelling guideline paper in that the limits on gate position and velocity do not permit \"wind up\" of the upstream signals." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydro4 a rdfs:Class ;
  rdfs:label "GovHydro4"@en ;
  rdfs:comment "Hydro turbine and governor. Represents plants with straight-forward penstock configurations and hydraulic governors of the traditional 'dashpot' type.  This model can be used to represent simple, Francis/Pelton or Kaplan turbines." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydro4ModelKind a rdfs:Class ;
  rdfs:label "GovHydro4ModelKind"@en ;
  rdfs:comment "Possible types of GovHydro4 models." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:GovHydroDD a rdfs:Class ;
  rdfs:label "GovHydroDD"@en ;
  rdfs:comment "Double derivative hydro governor and turbine." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroFrancis a rdfs:Class ;
  rdfs:label "GovHydroFrancis"@en ;
  rdfs:comment """Detailed hydro unit - Francis model.  This model can be used to represent three types of governors.
A schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton, is provided in the DetailedHydroModelHydraulicSystem diagram.""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroIEEE0 a rdfs:Class ;
  rdfs:label "GovHydroIEEE0"@en ;
  rdfs:comment """IEEE simplified hydro governor-turbine model.  Used for mechanical-hydraulic and electro-hydraulic turbine governors, with or without steam feedback. Typical values given are for mechanical-hydraulic turbine-governor.
Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroIEEE2 a rdfs:Class ;
  rdfs:label "GovHydroIEEE2"@en ;
  rdfs:comment """IEEE hydro turbine governor model represents plants with straightforward penstock configurations and hydraulic-dashpot governors.
Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroPID a rdfs:Class ;
  rdfs:label "GovHydroPID"@en ;
  rdfs:comment "PID governor and turbine." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroPID2 a rdfs:Class ;
  rdfs:label "GovHydroPID2"@en ;
  rdfs:comment """Hydro turbine and governor. Represents plants with straightforward penstock configurations and "three term" electro-hydraulic governors (i.e. Woodward<sup>TM</sup> electronic).
[Footnote: Woodward electronic governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] """ ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroPelton a rdfs:Class ;
  rdfs:label "GovHydroPelton"@en ;
  rdfs:comment """Detailed hydro unit - Pelton model.  This model can be used to represent the dynamic related to water tunnel and surge chamber.
The DetailedHydroModelHydraulicSystem diagram, located under the GovHydroFrancis class, provides a schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton.""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroR a rdfs:Class ;
  rdfs:label "GovHydroR"@en ;
  rdfs:comment "Fourth order lead-lag governor and hydro turbine. " ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroWEH a rdfs:Class ;
  rdfs:label "GovHydroWEH"@en ;
  rdfs:comment """Woodward<sup>TM </sup>electric hydro governor. 
[Footnote: Woodward electric hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovHydroWPID a rdfs:Class ;
  rdfs:label "GovHydroWPID"@en ;
  rdfs:comment """Woodward<sup>TM</sup> PID hydro governor.
[Footnote: Woodward PID hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteam0 a rdfs:Class ;
  rdfs:label "GovSteam0"@en ;
  rdfs:comment "A simplified steam turbine governor." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteam1 a rdfs:Class ;
  rdfs:label "GovSteam1"@en ;
  rdfs:comment "Steam turbine governor, based on the GovSteamIEEE1 (with optional deadband and nonlinear valve gain added). " ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteam2 a rdfs:Class ;
  rdfs:label "GovSteam2"@en ;
  rdfs:comment "Simplified governor." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamBB a rdfs:Class ;
  rdfs:label "GovSteamBB"@en ;
  rdfs:comment "European governor model." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamCC a rdfs:Class ;
  rdfs:label "GovSteamCC"@en ;
  rdfs:comment "Cross compound turbine governor.  Unlike tandem compound units, cross compound units are not on the same shaft." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:CrossCompoundTurbineGovernorDynamics .

cim:GovSteamEU a rdfs:Class ;
  rdfs:label "GovSteamEU"@en ;
  rdfs:comment "Simplified boiler and steam turbine with PID governor." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamFV2 a rdfs:Class ;
  rdfs:label "GovSteamFV2"@en ;
  rdfs:comment "Steam turbine governor with reheat time constants and modelling of the effects of fast valve closing to reduce mechanical power." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamFV3 a rdfs:Class ;
  rdfs:label "GovSteamFV3"@en ;
  rdfs:comment "Simplified GovSteamIEEE1 steam turbine governor with Prmax limit and fast valving." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamFV4 a rdfs:Class ;
  rdfs:label "GovSteamFV4"@en ;
  rdfs:comment "Detailed electro-hydraulic governor for steam unit." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamIEEE1 a rdfs:Class ;
  rdfs:label "GovSteamIEEE1"@en ;
  rdfs:comment """IEEE steam turbine governor model.
Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>""" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:GovSteamSGO a rdfs:Class ;
  rdfs:label "GovSteamSGO"@en ;
  rdfs:comment "Simplified steam turbine governor." ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:HVDCDynamics a rdfs:Class ;
  rdfs:label "HVDCDynamics"@en ;
  rdfs:comment "HVDC whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_HVDCDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:IdentifiedObject a rdfs:Class ;
  rdfs:label "IdentifiedObject"@en ;
  rdfs:comment "This is a root class to provide common identification for all classes needing identification and naming attributes." ;
  cims:belongsToCategory dy:Package_Core .

cim:IfdBaseKind a rdfs:Class ;
  rdfs:label "IfdBaseKind"@en ;
  rdfs:comment "Excitation base system mode." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:InputSignalKind a rdfs:Class ;
  rdfs:label "InputSignalKind"@en ;
  rdfs:comment "Types of input signals.  In dynamics modelling, commonly represented by the <i>j</i> parameter." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:Integer a rdfs:Class ;
  rdfs:label "Integer"@en ;
  rdfs:comment "An integer number. The range is unspecified and not limited." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "Primitive" .

cim:Length a rdfs:Class ;
  rdfs:label "Length"@en ;
  rdfs:comment "Unit of length. It shall be a positive value or zero." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:LoadAggregate a rdfs:Class ;
  rdfs:label "LoadAggregate"@en ;
  rdfs:comment """Aggregate loads are used to represent all or part of the real and reactive load from one or more loads in the static (power flow) data. This load is usually the aggregation of many individual load devices and the load model is an approximate representation of the aggregate response of the load devices to system disturbances.
Standard aggregate load model comprised of static and/or dynamic components.  A static load model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage. A dynamic load model can be used to represent the aggregate response of the motor components of the load.""" ;
  cims:belongsToCategory dy:Package_LoadDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:LoadDynamics .

cim:LoadComposite a rdfs:Class ;
  rdfs:label "LoadComposite"@en ;
  rdfs:comment """Combined static load and induction motor load effects.
The dynamics of the motor are simplified by linearizing the induction machine equations.""" ;
  cims:belongsToCategory dy:Package_LoadDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:LoadDynamics .

cim:LoadDynamics a rdfs:Class ;
  rdfs:label "LoadDynamics"@en ;
  rdfs:comment """Load whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font>
A standard feature of dynamic load behaviour modelling is the ability to associate the same behaviour to multiple energy consumers by means of a single load definition.  The load model is always applied to individual bus loads (energy consumers).""" ;
  cims:belongsToCategory dy:Package_LoadDynamics ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:LoadGenericNonLinear a rdfs:Class ;
  rdfs:label "LoadGenericNonLinear"@en ;
  rdfs:comment "Generic non-linear dynamic (GNLD) load. This model can be used in mid-term and long-term voltage stability simulations (i.e., to study voltage collapse), as it can replace a more detailed representation of aggregate load, including induction motors, thermostatically controlled and static loads." ;
  cims:belongsToCategory dy:Package_LoadDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:LoadDynamics .

cim:LoadMotor a rdfs:Class ;
  rdfs:label "LoadMotor"@en ;
  rdfs:comment """Aggregate induction motor load. This model is used to represent a fraction of an ordinary load as "induction motor load".  It allows a load that is treated as an ordinary constant power in power flow analysis to be represented by an induction motor in dynamic simulation. This model is intended for representation of aggregations of many motors dispersed through a load represented at a high voltage bus but where there is no information on the characteristics of individual motors.
Either a "one-cage" or "two-cage" model of the induction machine can be modelled. Magnetic saturation is not modelled.
This model treats a fraction of the constant power part of a load as a motor. During initialisation, the initial power drawn by the motor is set equal to <i>Pfrac</i> times the constant <i>P</i> part of the static load.  The remainder of the load is left as a static load.
The reactive power demand of the motor is calculated during initialisation as a function of voltage at the load bus. This reactive power demand can be less than or greater than the constant <i>Q</i> component of the load.  If the motor's reactive demand is greater than the constant <i>Q</i> component of the load, the model inserts a shunt capacitor at the terminal of the motor to bring its reactive demand down to equal the constant <i>Q</i> reactive load.  
If an induction motor load model and a static load model are both present for a load, the motor <i>Pfrac</i> is assumed to be subtracted from the power flow constant <i>P</i> load before the static load model is applied.  The remainder of the load, if any, is then represented by the static load model.""" ;
  cims:belongsToCategory dy:Package_LoadDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:LoadStatic a rdfs:Class ;
  rdfs:label "LoadStatic"@en ;
  rdfs:comment "General static load. This model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage." ;
  cims:belongsToCategory dy:Package_LoadDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:LoadUserDefined a rdfs:Class ;
  rdfs:label "LoadUserDefined"@en ;
  rdfs:comment "Load whose dynamic behaviour is described by a user-defined model." ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:LoadDynamics .

cim:MechLoad1 a rdfs:Class ;
  rdfs:label "MechLoad1"@en ;
  rdfs:comment "Mechanical load model type 1." ;
  cims:belongsToCategory dy:Package_MechanicalLoadDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:MechanicalLoadDynamics .

cim:MechanicalLoadDynamics a rdfs:Class ;
  rdfs:label "MechanicalLoadDynamics"@en ;
  rdfs:comment "Mechanical load function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_MechanicalLoadDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:MechanicalLoadUserDefined a rdfs:Class ;
  rdfs:label "MechanicalLoadUserDefined"@en ;
  rdfs:comment "Mechanical load function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:MechanicalLoadDynamics .

cim:OverexcLim2 a rdfs:Class ;
  rdfs:label "OverexcLim2"@en ;
  rdfs:comment """Different from LimIEEEOEL, LimOEL2 has a fixed pickup threshold and reduces the excitation set-point by means of a non-windup integral regulator.
<i>Irated</i> is the rated machine excitation current (calculated from nameplate conditions: <i>V</i><i><sub>nom</sub></i>, <i>P</i><i><sub>nom</sub></i>, <i>CosPhi</i><i><sub>nom</sub></i>).""" ;
  cims:belongsToCategory dy:Package_OverexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics .

cim:OverexcLimIEEE a rdfs:Class ;
  rdfs:label "OverexcLimIEEE"@en ;
  rdfs:comment """The over excitation limiter model is intended to represent the significant features of OELs necessary for some large-scale system studies. It is the result of a pragmatic approach to obtain a model that can be widely applied with attainable data from generator owners. An attempt to include all variations in the functionality of OELs and duplicate how they interact with the rest of the excitation systems would likely result in a level of application insufficient for the studies for which they are intended.
Reference: IEEE OEL 421.5-2005, 9. """ ;
  cims:belongsToCategory dy:Package_OverexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics .

cim:OverexcLimX1 a rdfs:Class ;
  rdfs:label "OverexcLimX1"@en ;
  rdfs:comment "Field voltage over excitation limiter." ;
  cims:belongsToCategory dy:Package_OverexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics .

cim:OverexcLimX2 a rdfs:Class ;
  rdfs:label "OverexcLimX2"@en ;
  rdfs:comment "Field voltage or current overexcitation limiter designed to protect the generator field of an AC machine with automatic excitation control from overheating due to prolonged overexcitation." ;
  cims:belongsToCategory dy:Package_OverexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics .

cim:OverexcitationLimiterDynamics a rdfs:Class ;
  rdfs:label "OverexcitationLimiterDynamics"@en ;
  rdfs:comment "Overexcitation limiter function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_OverexcitationLimiterDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:OverexcitationLimiterUserDefined a rdfs:Class ;
  rdfs:label "OverexcitationLimiterUserDefined"@en ;
  rdfs:comment "Overexcitation limiter system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics .

cim:PFVArControllerType1Dynamics a rdfs:Class ;
  rdfs:label "PFVArControllerType1Dynamics"@en ;
  rdfs:comment "Power factor or VAr controller type 1 function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_PFVArControllerType1Dynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:PFVArControllerType1UserDefined a rdfs:Class ;
  rdfs:label "PFVArControllerType1UserDefined"@en ;
  rdfs:comment "Power factor or VAr controller type 1 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType1Dynamics .

cim:PFVArControllerType2Dynamics a rdfs:Class ;
  rdfs:label "PFVArControllerType2Dynamics"@en ;
  rdfs:comment "Power factor or VAr controller type 2 function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_PFVArControllerType2Dynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:PFVArControllerType2UserDefined a rdfs:Class ;
  rdfs:label "PFVArControllerType2UserDefined"@en ;
  rdfs:comment "Power factor or VAr controller type 2 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics .

cim:PFVArType1IEEEPFController a rdfs:Class ;
  rdfs:label "PFVArType1IEEEPFController"@en ;
  rdfs:comment """IEEE PF controller type 1 which operates by moving the voltage reference directly.
Reference: IEEE 421.5-2005, 11.2. """ ;
  cims:belongsToCategory dy:Package_PFVArControllerType1Dynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType1Dynamics .

cim:PFVArType1IEEEVArController a rdfs:Class ;
  rdfs:label "PFVArType1IEEEVArController"@en ;
  rdfs:comment """IEEE VAR controller type 1 which operates by moving the voltage reference directly.
Reference: IEEE 421.5-2005, 11.3.""" ;
  cims:belongsToCategory dy:Package_PFVArControllerType1Dynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType1Dynamics .

cim:PFVArType2Common1 a rdfs:Class ;
  rdfs:label "PFVArType2Common1"@en ;
  rdfs:comment """Power factor / reactive power regulator. This model represents the power factor or reactive power controller such as the Basler SCP-250. The controller measures power factor or reactive power (PU on generator rated power) and compares it with the operator's set point.
[Footnote: Basler SCP-250 is an example of a suitable product available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of this product.]""" ;
  cims:belongsToCategory dy:Package_PFVArControllerType2Dynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics .

cim:PFVArType2IEEEPFController a rdfs:Class ;
  rdfs:label "PFVArType2IEEEPFController"@en ;
  rdfs:comment """IEEE PF controller type 2 which is a summing point type controller making up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller. The voltage regulator forms the inner loop and is implemented as a fast controller.
Reference: IEEE 421.5-2005, 11.4. """ ;
  cims:belongsToCategory dy:Package_PFVArControllerType2Dynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics .

cim:PFVArType2IEEEVArController a rdfs:Class ;
  rdfs:label "PFVArType2IEEEVArController"@en ;
  rdfs:comment """IEEE VAR controller type 2 which is a summing point type controller. It makes up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller, and the voltage regulator forms the inner loop and is implemented as a fast controller.
Reference: IEEE 421.5-2005, 11.5.""" ;
  cims:belongsToCategory dy:Package_PFVArControllerType2Dynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics .

cim:PU a rdfs:Class ;
  rdfs:label "PU"@en ;
  rdfs:comment "Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:PowerElectronicsConnection a rdfs:Class ;
  rdfs:label "PowerElectronicsConnection"@en ;
  rdfs:comment "A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines." ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:PowerSystemResource a rdfs:Class ;
  rdfs:label "PowerSystemResource"@en ;
  rdfs:comment "A power system resource (PSR) can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated." ;
  cims:belongsToCategory dy:Package_Core ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:PowerSystemStabilizerDynamics a rdfs:Class ;
  rdfs:label "PowerSystemStabilizerDynamics"@en ;
  rdfs:comment "Power system stabilizer function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:PowerSystemStabilizerUserDefined a rdfs:Class ;
  rdfs:label "PowerSystemStabilizerUserDefined"@en ;
  rdfs:comment "<font color=\"#0f0f0f\">Power system stabilizer</font> function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:ProprietaryParameterDynamics a rdfs:Class ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  rdfs:comment """Supports definition of one or more parameters of several different datatypes for use by proprietary user-defined models.  
This class does not inherit from IdentifiedObject since it is not intended that a single instance of it be referenced by more than one proprietary user-defined model instance.""" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> .

cim:Pss1 a rdfs:Class ;
  rdfs:label "Pss1"@en ;
  rdfs:comment "Italian PSS with three inputs (speed, frequency, power)." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:Pss1A a rdfs:Class ;
  rdfs:label "Pss1A"@en ;
  rdfs:comment "Single input power system stabilizer. It is a modified version in order to allow representation of various vendors' implementations on PSS type 1A." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:Pss2B a rdfs:Class ;
  rdfs:label "Pss2B"@en ;
  rdfs:comment "Modified IEEE PSS2B.  Extra lead/lag (or rate) block added at end (up to 4 lead/lags total)." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:Pss2ST a rdfs:Class ;
  rdfs:label "Pss2ST"@en ;
  rdfs:comment "PTI microprocessor-based stabilizer type 1." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:Pss5 a rdfs:Class ;
  rdfs:label "Pss5"@en ;
  rdfs:comment "Detailed Italian PSS." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssELIN2 a rdfs:Class ;
  rdfs:label "PssELIN2"@en ;
  rdfs:comment "Power system stabilizer typically associated with ExcELIN2 (though PssIEEE2B or Pss2B can also be used)." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssIEEE1A a rdfs:Class ;
  rdfs:label "PssIEEE1A"@en ;
  rdfs:comment """IEEE 421.5-2005 type PSS1A power system stabilizer model. PSS1A is the generalized form of a PSS with a single input signal. 
Reference: IEEE 1A 421.5-2005, 8.1. """ ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssIEEE2B a rdfs:Class ;
  rdfs:label "PssIEEE2B"@en ;
  rdfs:comment """IEEE 421.5-2005 type PSS2B power system stabilizer model. This stabilizer model is designed to represent a variety of dual-input stabilizers, which normally use combinations of power and speed or frequency to derive the stabilizing signal.
Reference: IEEE 2B 421.5-2005, 8.2.""" ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssIEEE3B a rdfs:Class ;
  rdfs:label "PssIEEE3B"@en ;
  rdfs:comment """IEEE 421.5-2005 type PSS3B power system stabilizer model. The PSS model PSS3B has dual inputs of electrical power and rotor angular frequency deviation. The signals are used to derive an equivalent mechanical power signal.
This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.
Reference: IEEE 3B 421.5-2005, 8.3. """ ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssIEEE4B a rdfs:Class ;
  rdfs:label "PssIEEE4B"@en ;
  rdfs:comment """IEEE 421.5-2005 type PSS4B power system stabilizer. The PSS4B model represents a structure based on multiple working frequency bands. Three separate bands, respectively dedicated to the low-, intermediate- and high-frequency modes of oscillations, are used in this delta omega (speed input) PSS.
There is an error in the in IEEE 421.5-2005 PSS4B model: the <i>Pe</i> input should read –<i>Pe</i>. This implies that the input <i>Pe</i> needs to be multiplied by -1.
Reference: IEEE 4B 421.5-2005, 8.4. 
Parameter details:
This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.""" ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssPTIST1 a rdfs:Class ;
  rdfs:label "PssPTIST1"@en ;
  rdfs:comment "PTI microprocessor-based stabilizer type 1." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssPTIST3 a rdfs:Class ;
  rdfs:label "PssPTIST3"@en ;
  rdfs:comment "PTI microprocessor-based stabilizer type 3." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssRQB a rdfs:Class ;
  rdfs:label "PssRQB"@en ;
  rdfs:comment "Power system stabilizer type RQB. This power system stabilizer is intended to be used together with excitation system type ExcRQB, which is primarily used in nuclear or thermal generating units." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssSB4 a rdfs:Class ;
  rdfs:label "PssSB4"@en ;
  rdfs:comment "Power sensitive stabilizer model." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssSH a rdfs:Class ;
  rdfs:label "PssSH"@en ;
  rdfs:comment """Siemens<sup>TM</sup> “H infinity” power system stabilizer with generator electrical power input.
[Footnote: Siemens "H infinity" power system stabilizers are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] """ ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssSK a rdfs:Class ;
  rdfs:label "PssSK"@en ;
  rdfs:comment "Slovakian PSS with three inputs." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssSTAB2A a rdfs:Class ;
  rdfs:label "PssSTAB2A"@en ;
  rdfs:comment """Power system stabilizer part of an ABB excitation system.
[Footnote: ABB excitation systems are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]""" ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:PssWECC a rdfs:Class ;
  rdfs:label "PssWECC"@en ;
  rdfs:comment "Dual input power system stabilizer, based on IEEE type 2, with modified output limiter defined by WECC (Western Electricity Coordinating Council, USA)." ;
  cims:belongsToCategory dy:Package_PowerSystemStabilizerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics .

cim:RegulatingCondEq a rdfs:Class ;
  rdfs:label "RegulatingCondEq"@en ;
  rdfs:comment "A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network. " ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:EnergyConnection .

cim:RemoteInputSignal a rdfs:Class ;
  rdfs:label "RemoteInputSignal"@en ;
  rdfs:comment "Supports connection to a terminal associated with a remote bus from which an input signal of a specific type is coming." ;
  cims:belongsToCategory dy:Package_StandardInterconnections ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:RemoteSignalKind a rdfs:Class ;
  rdfs:label "RemoteSignalKind"@en ;
  rdfs:comment "Type of input signal coming from remote bus." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:RotatingMachine a rdfs:Class ;
  rdfs:label "RotatingMachine"@en ;
  rdfs:comment "A rotating machine which may be used as a generator or motor." ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:RotatingMachineDynamics a rdfs:Class ;
  rdfs:label "RotatingMachineDynamics"@en ;
  rdfs:comment "Abstract parent class for all synchronous and asynchronous machine standard models." ;
  cims:belongsToCategory dy:Package_StandardModels ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:RotorKind a rdfs:Class ;
  rdfs:label "RotorKind"@en ;
  rdfs:comment "Type of rotor on physical machine." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:SVCUserDefined a rdfs:Class ;
  rdfs:label "SVCUserDefined"@en ;
  rdfs:comment "Static var compensator (SVC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:StaticVarCompensatorDynamics .

cim:Seconds a rdfs:Class ;
  rdfs:label "Seconds"@en ;
  rdfs:comment "Time, in seconds." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:StaticLoadModelKind a rdfs:Class ;
  rdfs:label "StaticLoadModelKind"@en ;
  rdfs:comment "Type of static load model." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:StaticVarCompensator a rdfs:Class ;
  rdfs:label "StaticVarCompensator"@en ;
  rdfs:comment """A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.

The SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero.""" ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:RegulatingCondEq .

cim:StaticVarCompensatorDynamics a rdfs:Class ;
  rdfs:label "StaticVarCompensatorDynamics"@en ;
  rdfs:comment "Static var compensator whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_StaticVarCompensatorDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:String a rdfs:Class ;
  rdfs:label "String"@en ;
  rdfs:comment "A string consisting of a sequence of characters. The character encoding is UTF-8. The string length is unspecified and unlimited." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "Primitive" .

cim:SynchronousMachine a rdfs:Class ;
  rdfs:label "SynchronousMachine"@en ;
  rdfs:comment "An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump." ;
  cims:belongsToCategory dy:Package_Wires ;
  rdfs:subClassOf cim:RotatingMachine .

cim:SynchronousMachineDetailed a rdfs:Class ;
  rdfs:label "SynchronousMachineDetailed"@en ;
  rdfs:comment """All synchronous machine detailed types use a subset of the same data parameters and input/output variables.  
The several variations differ in the following ways:
- the number of  equivalent windings that are included;
- the way in which saturation is incorporated into the model;
- whether or not “subtransient saliency” (<i>X''q</i> not = <i>X''d</i>) is represented.
It is not necessary for each simulation tool to have separate models for each of the model types.  The same model can often be used for several types by alternative logic within the model.  Also, differences in saturation representation might not result in significant model performance differences so model substitutions are often acceptable. """ ;
  cims:belongsToCategory dy:Package_SynchronousMachineDynamics ;
  rdfs:subClassOf cim:SynchronousMachineDynamics .

cim:SynchronousMachineDynamics a rdfs:Class ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  rdfs:comment """Synchronous machine whose behaviour is described by reference to a standard model expressed in one of the following forms:
- simplified (or classical), where a group of generators or motors is not modelled in detail;
- detailed, in equivalent circuit form;
- detailed, in time constant reactance form; or
<font color="#0f0f0f">- by definition of a user-defined model.</font>
<font color="#0f0f0f">It is a common practice to represent small generators by a negative load rather than by a dynamic generator model when performing dynamics simulations. In this case, a SynchronousMachine in the static model is not represented by anything in the dynamics model, instead it is treated as an ordinary load.</font>
<font color="#0f0f0f">Parameter details:</font>
<ol>
\t<li><font color="#0f0f0f">Synchronous machine parameters such as <i>Xl, Xd, Xp</i> etc. are actually used as inductances in the models,</font> but are commonly referred to as reactances since, at nominal frequency, the PU values are the same. However, some references use the symbol <i>L</i> instead of <i>X</i>.</li>
</ol>""" ;
  cims:belongsToCategory dy:Package_SynchronousMachineDynamics ;
  rdfs:subClassOf cim:RotatingMachineDynamics .

cim:SynchronousMachineEquivalentCircuit a rdfs:Class ;
  rdfs:label "SynchronousMachineEquivalentCircuit"@en ;
  rdfs:comment """The electrical equations for all variations of the synchronous models are based on the SynchronousEquivalentCircuit diagram for the direct- and quadrature- axes.
Equations for conversion between equivalent circuit and time constant reactance forms:
<i>Xd</i> = <i>Xad </i>+<i> Xl</i>
<i>X’d</i> = <i>Xl</i> + <i>Xad</i> x <i>Xfd</i> / (<i>Xad</i> + <i>Xfd</i>)
<i>X”d</i> = <i>Xl</i> + <i>Xad</i> x <i>Xfd</i> x <i>X1d</i> / (<i>Xad</i> x <i>Xfd</i> + <i>Xad</i> x <i>X1d</i> + <i>Xfd</i> x <i>X1d</i>)
<i>Xq</i> = <i>Xaq</i> + <i>Xl</i>
<i>X’q</i> = <i>Xl</i> + <i>Xaq</i> x <i>X1q</i> / (<i>Xaq</i> + <i>X1q</i>)
<i>X”q</i> = <i>Xl</i> + <i>Xaq</i> x <i>X1q</i> x <i>X2q</i> / (<i>Xaq</i> x <i>X1q</i> + <i>Xaq</i> x <i>X2q</i> + <i>X1q</i> x <i>X2q</i>)
<i>T’do</i> = (<i>Xad</i> + <i>Xfd</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rfd</i>)
<i>T”do</i> = (<i>Xad</i> x <i>Xfd</i> + <i>Xad</i> x <i>X1d</i> + <i>Xfd</i> x <i>X1d</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R1d</i> x (<i>Xad</i> + <i>Xfd</i>)
<i>T’qo</i> = (<i>Xaq</i> + <i>X1q</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R1q</i>)
<i>T”qo</i> = (<i>Xaq</i> x <i>X1q</i> + <i>Xaq</i> x <i>X2q</i> + <i>X1q</i> x <i>X2q</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R2q</i> x (<i>Xaq</i> + <i>X1q</i>)
Same equations using CIM attributes from SynchronousMachineTimeConstantReactance class on left of "=" and SynchronousMachineEquivalentCircuit class on right (except as noted):
xDirectSync = xad + RotatingMachineDynamics.statorLeakageReactance
xDirectTrans = RotatingMachineDynamics.statorLeakageReactance + xad x xfd / (xad + xfd)
xDirectSubtrans = RotatingMachineDynamics.statorLeakageReactance + xad x xfd x x1d / (xad x xfd + xad x x1d + xfd x x1d)
xQuadSync = xaq + RotatingMachineDynamics.statorLeakageReactance
xQuadTrans = RotatingMachineDynamics.statorLeakageReactance + xaq x x1q / (xaq+ x1q)
xQuadSubtrans = RotatingMachineDynamics.statorLeakageReactance + xaq x x1q x x2q / (xaq x x1q + xaq x x2q + x1q x x2q) 
tpdo = (xad + xfd) / (2 x pi x nominal frequency x rfd)
tppdo = (xad x xfd + xad x x1d + xfd x x1d) / (2 x pi x nominal frequency x r1d x (xad + xfd)
tpqo = (xaq + x1q) / (2 x pi x nominal frequency x r1q)
tppqo = (xaq x x1q + xaq x x2q + x1q x x2q) / (2 x pi x nominal frequency x r2q x (xaq + x1q)
These are only valid for a simplified model where "Canay" reactance is zero.""" ;
  cims:belongsToCategory dy:Package_SynchronousMachineDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:SynchronousMachineDetailed .

cim:SynchronousMachineModelKind a rdfs:Class ;
  rdfs:label "SynchronousMachineModelKind"@en ;
  rdfs:comment "Type of synchronous machine model used in dynamic simulation applications." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:SynchronousMachineSimplified a rdfs:Class ;
  rdfs:label "SynchronousMachineSimplified"@en ;
  rdfs:comment """The simplified model represents a synchronous generator as a constant internal voltage behind an impedance<i> </i>(<i>Rs + jXp</i>) as shown in the Simplified diagram.
Since internal voltage is held constant, there is no <i>Efd</i> input and any excitation system model will be ignored.  There is also no <i>Ifd</i> output.
This model should not be used for representing a real generator except, perhaps, small generators whose response is insignificant.  
The parameters used for the simplified model include:
- RotatingMachineDynamics.damping (<i>D</i>);
- RotatingMachineDynamics.inertia (<i>H</i>);
- RotatingMachineDynamics.statorLeakageReactance (used to exchange <i>jXp </i>for SynchronousMachineSimplified);
- RotatingMachineDynamics.statorResistance (<i>Rs</i>).""" ;
  cims:belongsToCategory dy:Package_SynchronousMachineDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:SynchronousMachineDynamics .

cim:SynchronousMachineTimeConstantReactance a rdfs:Class ;
  rdfs:label "SynchronousMachineTimeConstantReactance"@en ;
  rdfs:comment """Synchronous machine detailed modelling types are defined by the combination of the attributes SynchronousMachineTimeConstantReactance.modelType and SynchronousMachineTimeConstantReactance.rotorType.  
Parameter details:
<ol>
\t<li>The “p” in the time-related attribute names is a substitution for a “prime” in the usual parameter notation, e.g. tpdo refers to <i>T'do</i>.</li>
\t<li>The parameters used for models expressed in time constant reactance form include:</li>
</ol>
- RotatingMachine.ratedS (<i>MVAbase</i>);
- RotatingMachineDynamics.damping (<i>D</i>);
- RotatingMachineDynamics.inertia (<i>H</i>);
- RotatingMachineDynamics.saturationFactor (<i>S1</i>);
- RotatingMachineDynamics.saturationFactor120 (<i>S12</i>);
- RotatingMachineDynamics.statorLeakageReactance (<i>Xl</i>);
- RotatingMachineDynamics.statorResistance (<i>Rs</i>);
- SynchronousMachineTimeConstantReactance.ks (<i>Ks</i>);
- SynchronousMachineDetailed.saturationFactorQAxis (<i>S1q</i>);
- SynchronousMachineDetailed.saturationFactor120QAxis (<i>S12q</i>);
- SynchronousMachineDetailed.efdBaseRatio;
- SynchronousMachineDetailed.ifdBaseType;
- .xDirectSync (<i>Xd</i>);
- .xDirectTrans (<i>X'd</i>);
- .xDirectSubtrans (<i>X''d</i>);
- .xQuadSync (<i>Xq</i>);
- .xQuadTrans (<i>X'q</i>);
- .xQuadSubtrans (<i>X''q</i>);
- .tpdo (<i>T'do</i>);
- .tppdo (<i>T''do</i>);
- .tpqo (<i>T'qo</i>);
- .tppqo (<i>T''qo</i>);
- .tc.""" ;
  cims:belongsToCategory dy:Package_SynchronousMachineDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:SynchronousMachineDetailed .

cim:SynchronousMachineUserDefined a rdfs:Class ;
  rdfs:label "SynchronousMachineUserDefined"@en ;
  rdfs:comment "Synchronous machine whose dynamic behaviour is described by a user-defined model." ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:SynchronousMachineDynamics .

cim:Temperature a rdfs:Class ;
  rdfs:label "Temperature"@en ;
  rdfs:comment "Value of temperature in degrees Celsius." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:Terminal a rdfs:Class ;
  rdfs:label "Terminal"@en ;
  rdfs:comment "An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes." ;
  cims:belongsToCategory dy:Package_Core ;
  rdfs:subClassOf cim:ACDCTerminal .

cim:TurbLCFB1 a rdfs:Class ;
  rdfs:label "TurbLCFB1"@en ;
  rdfs:comment "Turbine load controller model developed by WECC.  This model represents a supervisory turbine load controller that acts to maintain turbine power at a set value by continuous adjustment of the turbine governor speed-load reference. This model is intended to represent slow reset 'outer loop' controllers managing the action of the turbine governor." ;
  cims:belongsToCategory dy:Package_TurbineLoadControllerDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineLoadControllerDynamics .

cim:TurbineGovernorDynamics a rdfs:Class ;
  rdfs:label "TurbineGovernorDynamics"@en ;
  rdfs:comment "Turbine-governor function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_TurbineGovernorDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:TurbineGovernorUserDefined a rdfs:Class ;
  rdfs:label "TurbineGovernorUserDefined"@en ;
  rdfs:comment "Turbine-governor function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineGovernorDynamics .

cim:TurbineLoadControllerDynamics a rdfs:Class ;
  rdfs:label "TurbineLoadControllerDynamics"@en ;
  rdfs:comment "Turbine load controller function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_TurbineLoadControllerDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:TurbineLoadControllerUserDefined a rdfs:Class ;
  rdfs:label "TurbineLoadControllerUserDefined"@en ;
  rdfs:comment "Turbine load controller function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:TurbineLoadControllerDynamics .

cim:UnderexcLim2Simplified a rdfs:Class ;
  rdfs:label "UnderexcLim2Simplified"@en ;
  rdfs:comment "Simplified type UEL2 underexcitation limiter.  This model can be derived from UnderexcLimIEEE2.  The limit characteristic (look –up table) is a single straight-line, the same as UnderexcLimIEEE2 (see Figure 10.4 (p 32), IEEE 421.5-2005 Section 10.2)." ;
  cims:belongsToCategory dy:Package_UnderexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics .

cim:UnderexcLimIEEE1 a rdfs:Class ;
  rdfs:label "UnderexcLimIEEE1"@en ;
  rdfs:comment """Type UEL1 model which has a circular limit boundary when plotted in terms of machine reactive power vs. real power output.
Reference: IEEE UEL1 421.5-2005, 10.1. """ ;
  cims:belongsToCategory dy:Package_UnderexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics .

cim:UnderexcLimIEEE2 a rdfs:Class ;
  rdfs:label "UnderexcLimIEEE2"@en ;
  rdfs:comment """Type UEL2 underexcitation limiter which has either a straight-line or multi-segment characteristic when plotted in terms of machine reactive power output vs. real power output.
Reference: IEEE UEL2 421.5-2005, 10.2  (limit characteristic lookup table shown in Figure 10.4 (p 32)).""" ;
  cims:belongsToCategory dy:Package_UnderexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics .

cim:UnderexcLimX1 a rdfs:Class ;
  rdfs:label "UnderexcLimX1"@en ;
  rdfs:comment "<font color=\"#0f0f0f\">Allis-Chalmers minimum excitation limiter.</font>" ;
  cims:belongsToCategory dy:Package_UnderexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics .

cim:UnderexcLimX2 a rdfs:Class ;
  rdfs:label "UnderexcLimX2"@en ;
  rdfs:comment "<font color=\"#0f0f0f\">Westinghouse minimum excitation limiter.</font>" ;
  cims:belongsToCategory dy:Package_UnderexcitationLimiterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics .

cim:UnderexcitationLimiterDynamics a rdfs:Class ;
  rdfs:label "UnderexcitationLimiterDynamics"@en ;
  rdfs:comment "Underexcitation limiter function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UnderexcitationLimiterDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:UnderexcitationLimiterUserDefined a rdfs:Class ;
  rdfs:label "UnderexcitationLimiterUserDefined"@en ;
  rdfs:comment "Underexcitation limiter function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics .

cim:UnitMultiplier a rdfs:Class ;
  rdfs:label "UnitMultiplier"@en ;
  rdfs:comment """The unit multipliers defined for the CIM.  When applied to unit symbols, the unit symbol is treated as a derived unit. Regardless of the contents of the unit symbol text, the unit symbol shall be treated as if it were a single-character unit symbol. Unit symbols should not contain multipliers, and it should be left to the multiplier to define the multiple for an entire data type. 

For example, if a unit symbol is "m2Pers" and the multiplier is "k", then the value is k(m**2/s), and the multiplier applies to the entire final value, not to any individual part of the value. This can be conceptualized by substituting a derived unit symbol for the unit type. If one imagines that the symbol "Þ" represents the derived unit "m2Pers", then applying the multiplier "k" can be conceptualized simply as "kÞ".

For example, the SI unit for mass is "kg" and not "g".  If the unit symbol is defined as "kg", then the multiplier is applied to "kg" as a whole and does not replace the "k" in front of the "g". In this case, the multiplier of "m" would be used with the unit symbol of "kg" to represent one gram.  As a text string, this violates the instructions in IEC 80000-1. However, because the unit symbol in CIM is treated as a derived unit instead of as an SI unit, it makes more sense to conceptualize the "kg" as if it were replaced by one of the proposed replacements for the SI mass symbol. If one imagines that the "kg" were replaced by a symbol "Þ", then it is easier to conceptualize the multiplier "m" as creating the proper unit "mÞ", and not the forbidden unit "mkg".""" ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:UnitSymbol a rdfs:Class ;
  rdfs:label "UnitSymbol"@en ;
  rdfs:comment """The derived units defined for usage in the CIM. In some cases, the derived unit is equal to an SI unit. Whenever possible, the standard derived symbol is used instead of the formula for the derived unit. For example, the unit symbol Farad is defined as "F" instead of "CPerV". In cases where a standard symbol does not exist for a derived unit, the formula for the unit is used as the unit symbol. For example, density does not have a standard symbol and so it is represented as "kgPerm3". With the exception of the "kg", which is an SI unit, the unit symbols do not contain multipliers and therefore represent the base derived unit to which a multiplier can be applied as a whole. 
Every unit symbol is treated as an unparseable text as if it were a single-letter symbol. The meaning of each unit symbol is defined by the accompanying descriptive text and not by the text contents of the unit symbol.
To allow the widest possible range of serializations without requiring special character handling, several substitutions are made which deviate from the format described in IEC 80000-1. The division symbol "/" is replaced by the letters "Per". Exponents are written in plain text after the unit as "m3" instead of being formatted as "m" with a superscript of 3  or introducing a symbol as in "m^3". The degree symbol "°" is replaced with the letters "deg". Any clarification of the meaning for a substitution is included in the description for the unit symbol.
Non-SI units are included in list of unit symbols to allow sources of data to be correctly labelled with their non-SI units (for example, a GPS sensor that is reporting numbers that represent feet instead of meters). This allows software to use the unit symbol information correctly convert and scale the raw data of those sources into SI-based units. 
The integer values are used for harmonization with IEC 61850.""" ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:VAdjIEEE a rdfs:Class ;
  rdfs:label "VAdjIEEE"@en ;
  rdfs:comment """IEEE voltage adjuster which is used to represent the voltage adjuster in either a power factor or VAr control system.
Reference: IEEE 421.5-2005, 11.1.""" ;
  cims:belongsToCategory dy:Package_VoltageAdjusterDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:VoltageAdjusterDynamics .

cim:VCompIEEEType1 a rdfs:Class ;
  rdfs:label "VCompIEEEType1"@en ;
  rdfs:comment """<font color="#0f0f0f">Terminal voltage transducer and load compensator as defined in IEEE 421.5-2005, 4. This model is common to all excitation system models described in the IEEE Standard. </font>
<font color="#0f0f0f">Parameter details:</font>
<ol>
\t<li><font color="#0f0f0f">If <i>Rc</i> and <i>Xc</i> are set to zero, the l</font>oad compensation is not employed and the behaviour is as a simple sensing circuit.</li>
</ol>
<ol>
\t<li>If all parameters (<i>Rc</i>, <i>Xc</i> and <i>Tr</i>) are set to zero, the standard model VCompIEEEType1 is bypassed.</li>
</ol>
Reference: IEEE 421.5-2005 4. """ ;
  cims:belongsToCategory dy:Package_VoltageCompensatorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:VoltageCompensatorDynamics .

cim:VCompIEEEType2 a rdfs:Class ;
  rdfs:label "VCompIEEEType2"@en ;
  rdfs:comment """<font color="#0f0f0f">Terminal voltage transducer and load compensator as defined in IEEE 421.5-2005, 4. This model is designed to cover the following types of compensation: </font>
<ul>
\t<li><font color="#0f0f0f">reactive droop;</font></li>
\t<li><font color="#0f0f0f">transformer-drop or line-drop compensation;</font></li>
\t<li><font color="#0f0f0f">reactive differential compensation known also as cross-current compensation.</font></li>
</ul>
<font color="#0f0f0f">Reference: IEEE 421.5-2005, 4.</font>""" ;
  cims:belongsToCategory dy:Package_VoltageCompensatorDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:VoltageCompensatorDynamics .

cim:VSCDynamics a rdfs:Class ;
  rdfs:label "VSCDynamics"@en ;
  rdfs:comment "VSC function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_HVDCDynamics ;
  rdfs:subClassOf cim:HVDCDynamics .

cim:VSCUserDefined a rdfs:Class ;
  rdfs:label "VSCUserDefined"@en ;
  rdfs:comment "Voltage source converter (VSC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:VSCDynamics .

cim:VoltageAdjusterDynamics a rdfs:Class ;
  rdfs:label "VoltageAdjusterDynamics"@en ;
  rdfs:comment "Voltage adjuster function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_VoltageAdjusterDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:VoltageAdjusterUserDefined a rdfs:Class ;
  rdfs:label "VoltageAdjusterUserDefined"@en ;
  rdfs:comment "<font color=\"#0f0f0f\">Voltage adjuster</font> function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:VoltageAdjusterDynamics .

cim:VoltageCompensatorDynamics a rdfs:Class ;
  rdfs:label "VoltageCompensatorDynamics"@en ;
  rdfs:comment "Voltage compensator function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_VoltageCompensatorDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:VoltageCompensatorUserDefined a rdfs:Class ;
  rdfs:label "VoltageCompensatorUserDefined"@en ;
  rdfs:comment "Voltage compensator function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:VoltageCompensatorDynamics .

cim:VolumeFlowRate a rdfs:Class ;
  rdfs:label "VolumeFlowRate"@en ;
  rdfs:comment "Volume per time." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype "CIMDatatype" .

cim:VsConverter a rdfs:Class ;
  rdfs:label "VsConverter"@en ;
  rdfs:comment "DC side of the voltage source converter (VSC)." ;
  cims:belongsToCategory dy:Package_DC ;
  rdfs:subClassOf cim:ACDCConverter .

cim:WindAeroConstIEC a rdfs:Class ;
  rdfs:label "WindAeroConstIEC"@en ;
  rdfs:comment """Constant aerodynamic torque model which assumes that the aerodynamic torque is constant.
Reference: IEC 61400-27-1:2015, 5.6.1.1.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindAeroOneDimIEC a rdfs:Class ;
  rdfs:label "WindAeroOneDimIEC"@en ;
  rdfs:comment """One-dimensional aerodynamic model.  
Reference: IEC 61400-27-1:2015, 5.6.1.2.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindAeroTwoDimIEC a rdfs:Class ;
  rdfs:label "WindAeroTwoDimIEC"@en ;
  rdfs:comment """Two-dimensional aerodynamic model.  
Reference: IEC 61400-27-1:2015, 5.6.1.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContCurrLimIEC a rdfs:Class ;
  rdfs:label "WindContCurrLimIEC"@en ;
  rdfs:comment """Current limitation model.  The current limitation model combines the physical limits and the control limits.
Reference: IEC 61400-27-1:2015, 5.6.5.8.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContPType3IEC a rdfs:Class ;
  rdfs:label "WindContPType3IEC"@en ;
  rdfs:comment """P control model type 3.
Reference: IEC 61400-27-1:2015, 5.6.5.4.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContPType4aIEC a rdfs:Class ;
  rdfs:label "WindContPType4aIEC"@en ;
  rdfs:comment """P control model type 4A.
Reference: IEC 61400-27-1:2015, 5.6.5.5.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContPType4bIEC a rdfs:Class ;
  rdfs:label "WindContPType4bIEC"@en ;
  rdfs:comment """P control model type 4B.
Reference: IEC 61400-27-1:2015, 5.6.5.6.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContPitchAngleIEC a rdfs:Class ;
  rdfs:label "WindContPitchAngleIEC"@en ;
  rdfs:comment """Pitch angle control model.
Reference: IEC 61400-27-1:2015, 5.6.5.2.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContQIEC a rdfs:Class ;
  rdfs:label "WindContQIEC"@en ;
  rdfs:comment """Q control model.
Reference: IEC 61400-27-1:2015, 5.6.5.7.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContQLimIEC a rdfs:Class ;
  rdfs:label "WindContQLimIEC"@en ;
  rdfs:comment """Constant Q limitation model.
Reference: IEC 61400-27-1:2015, 5.6.5.9.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContQPQULimIEC a rdfs:Class ;
  rdfs:label "WindContQPQULimIEC"@en ;
  rdfs:comment """QP and QU limitation model.
Reference: IEC 61400-27-1:2015, 5.6.5.10.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindContRotorRIEC a rdfs:Class ;
  rdfs:label "WindContRotorRIEC"@en ;
  rdfs:comment """Rotor resistance control model.
Reference: IEC 61400-27-1:2015, 5.6.5.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindDynamicsLookupTable a rdfs:Class ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  rdfs:comment "Look up table for the purpose of wind standard models." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindGenTurbineType1aIEC a rdfs:Class ;
  rdfs:label "WindGenTurbineType1aIEC"@en ;
  rdfs:comment """Wind turbine IEC type 1A.
Reference: IEC 61400-27-1:2015, 5.5.2.2.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType1or2IEC .

cim:WindGenTurbineType1bIEC a rdfs:Class ;
  rdfs:label "WindGenTurbineType1bIEC"@en ;
  rdfs:comment """Wind turbine IEC type 1B.

Reference: IEC 61400-27-1:2015, 5.5.2.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType1or2IEC .

cim:WindGenTurbineType2IEC a rdfs:Class ;
  rdfs:label "WindGenTurbineType2IEC"@en ;
  rdfs:comment """Wind turbine IEC type 2.

Reference: IEC 61400-27-1:2015, 5.5.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType1or2IEC .

cim:WindGenType3IEC a rdfs:Class ;
  rdfs:label "WindGenType3IEC"@en ;
  rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 generator models of IEC type 3A and 3B." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindGenType3aIEC a rdfs:Class ;
  rdfs:label "WindGenType3aIEC"@en ;
  rdfs:comment """IEC type 3A generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.2.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindGenType3IEC .

cim:WindGenType3bIEC a rdfs:Class ;
  rdfs:label "WindGenType3bIEC"@en ;
  rdfs:comment """IEC type 3B generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindGenType3IEC .

cim:WindGenType4IEC a rdfs:Class ;
  rdfs:label "WindGenType4IEC"@en ;
  rdfs:comment """IEC type 4 generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.4.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindLookupTableFunctionKind a rdfs:Class ;
  rdfs:label "WindLookupTableFunctionKind"@en ;
  rdfs:comment "Function of the lookup table." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:WindMechIEC a rdfs:Class ;
  rdfs:label "WindMechIEC"@en ;
  rdfs:comment """Two mass model.
Reference: IEC 61400-27-1:2015, 5.6.2.1.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindPitchContPowerIEC a rdfs:Class ;
  rdfs:label "WindPitchContPowerIEC"@en ;
  rdfs:comment """Pitch control power model.
Reference: IEC 61400-27-1:2015, 5.6.5.1.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindPlantDynamics a rdfs:Class ;
  rdfs:label "WindPlantDynamics"@en ;
  rdfs:comment "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant IEC and user-defined wind plants including their control models." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:WindPlantFreqPcontrolIEC a rdfs:Class ;
  rdfs:label "WindPlantFreqPcontrolIEC"@en ;
  rdfs:comment """Frequency and active power controller model.
Reference: IEC 61400-27-1:2015, Annex D.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindPlantIEC a rdfs:Class ;
  rdfs:label "WindPlantIEC"@en ;
  rdfs:comment """Simplified IEC type plant level model. 
Reference: IEC 61400-27-1:2015, Annex D.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindPlantDynamics .

cim:WindPlantQcontrolModeKind a rdfs:Class ;
  rdfs:label "WindPlantQcontrolModeKind"@en ;
  rdfs:comment "Reactive power/voltage controller mode." ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:WindPlantReactiveControlIEC a rdfs:Class ;
  rdfs:label "WindPlantReactiveControlIEC"@en ;
  rdfs:comment """Simplified plant voltage and reactive power control model for use with type 3 and type 4 wind turbine models.
Reference: IEC 61400-27-1:2015, Annex D.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindPlantUserDefined a rdfs:Class ;
  rdfs:label "WindPlantUserDefined"@en ;
  rdfs:comment "Wind plant function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindPlantDynamics .

cim:WindProtectionIEC a rdfs:Class ;
  rdfs:label "WindProtectionIEC"@en ;
  rdfs:comment """The grid protection model includes protection against over- and under-voltage, and against over- and under-frequency.
Reference: IEC 61400-27-1:2015, 5.6.6.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindQcontrolModeKind a rdfs:Class ;
  rdfs:label "WindQcontrolModeKind"@en ;
  rdfs:comment "General wind turbine Q control modes <i>M</i><i><sub>qG</sub></i><i>.</i>" ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

cim:WindRefFrameRotIEC a rdfs:Class ;
  rdfs:label "WindRefFrameRotIEC"@en ;
  rdfs:comment """Reference frame rotation model.
Reference: IEC 61400-27-1:2015, 5.6.3.5.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:IdentifiedObject .

cim:WindTurbineType1or2Dynamics a rdfs:Class ;
  rdfs:label "WindTurbineType1or2Dynamics"@en ;
  rdfs:comment "Parent class supporting relationships to wind turbines type 1 and type 2 and their control models.  Generator model for wind turbine of type 1 or type 2 is a standard asynchronous generator model." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:WindTurbineType1or2IEC a rdfs:Class ;
  rdfs:label "WindTurbineType1or2IEC"@en ;
  rdfs:comment """Parent class supporting relationships to IEC wind turbines type 1 and type 2 including their control models.
Generator model for wind turbine of IEC type 1 or type 2 is a standard asynchronous generator model.
Reference: IEC 61400-27-1:2015, 5.5.2 and 5.5.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:WindTurbineType1or2Dynamics .

cim:WindTurbineType3IEC a rdfs:Class ;
  rdfs:label "WindTurbineType3IEC"@en ;
  rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 including their control models." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType3or4IEC .

cim:WindTurbineType3or4Dynamics a rdfs:Class ;
  rdfs:label "WindTurbineType3or4Dynamics"@en ;
  rdfs:comment "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant including their control models." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:DynamicsFunctionBlock .

cim:WindTurbineType3or4IEC a rdfs:Class ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  rdfs:comment "Parent class supporting relationships to IEC wind turbines type 3 and type 4 including their control models." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:WindTurbineType3or4Dynamics .

cim:WindTurbineType4IEC a rdfs:Class ;
  rdfs:label "WindTurbineType4IEC"@en ;
  rdfs:comment "Parent class supporting relationships to IEC wind turbines type 4 including their control models." ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  rdfs:subClassOf cim:WindTurbineType3or4IEC .

cim:WindTurbineType4aIEC a rdfs:Class ;
  rdfs:label "WindTurbineType4aIEC"@en ;
  rdfs:comment """Wind turbine IEC type 4A.
Reference: IEC 61400-27-1:2015, 5.5.5.2.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType4IEC .

cim:WindTurbineType4bIEC a rdfs:Class ;
  rdfs:label "WindTurbineType4bIEC"@en ;
  rdfs:comment """Wind turbine IEC type 4B.
Reference: IEC 61400-27-1:2015, 5.5.5.3.""" ;
  cims:belongsToCategory dy:Package_WindDynamics ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType4IEC .

cim:WindType1or2UserDefined a rdfs:Class ;
  rdfs:label "WindType1or2UserDefined"@en ;
  rdfs:comment "Wind type 1 or type 2 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType1or2Dynamics .

cim:WindType3or4UserDefined a rdfs:Class ;
  rdfs:label "WindType3or4UserDefined"@en ;
  rdfs:comment "Wind type 3 or type 4 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>" ;
  cims:belongsToCategory dy:Package_UserDefinedModels ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#concrete> ;
  rdfs:subClassOf cim:WindTurbineType3or4Dynamics .

cim:WindUVRTQcontrolModeKind a rdfs:Class ;
  rdfs:label "WindUVRTQcontrolModeKind"@en ;
  rdfs:comment "UVRT Q control modes <i>M</i><i><sub>qUVRT</sub></i><i>.</i>" ;
  cims:belongsToCategory dy:Package_Domain ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#enumeration> .

dy:Ontology a owl:Ontology ;
  dct:description "This vocabulary is describing the dynamics profile from IEC 61970-600-2."@en ;
  dcat:keyword "DY" ;
  dcat:landingPage "https://www.entsoe.eu/digital/cim/cim-for-grid-models-exchange/" ;
  dcat:theme "vocabulary"@en ;
  dct:conformsTo "file://iec61970cim17v40_iec61968cim13v13a_iec62325cim03v17a.eap", "urn:iso:std:iec:61970-301:ed-7:amd1", "urn:iso:std:iec:61970-302:ed-1", "urn:iso:std:iec:61970-501:draft:ed-2", "urn:iso:std:iec:61970-600-2:ed-1" ;
  dct:creator "ENTSO-E CIM EG"@en ;
  dct:identifier "urn:uuid:ba96da07-eca3-4259-b96c-cf5b51baa082" ;
  dct:issued "2021-01-27T12:27:24Z"^^xsd:dateTime ;
  dct:language "en-GB" ;
  dct:modified "2020-10-12"^^xsd:date ;
  dct:publisher "ENTSO-E"@en ;
  dct:rights "Copyright"@en ;
  dct:rightsHolder "ENTSO-E"@en ;
  dct:title "Dynamics Vocabulary"@en ;
  owl:incompatibleWith <http://entsoe.eu/2009/profile1> ;
  owl:versionIRI <http://iec.ch/TC57/ns/CIM/Dynamics-EU/1.0> ;
  owl:versionInfo "1.0.0"@en .

cim:ActivePower.multiplier a rdf:Property ;
  rdfs:label "multiplier"@en ;
  cims:isFixed "M" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ActivePower ;
  rdfs:range cim:UnitMultiplier .

cim:ActivePower.unit a rdf:Property ;
  rdfs:label "unit"@en ;
  cims:isFixed "W" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ActivePower ;
  rdfs:range cim:UnitSymbol .

cim:ActivePower.value a rdf:Property ;
  rdfs:label "value"@en ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ActivePower .

cim:AngleDegrees.multiplier a rdf:Property ;
  rdfs:label "multiplier"@en ;
  cims:isFixed "none" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AngleDegrees ;
  rdfs:range cim:UnitMultiplier .

cim:AngleDegrees.unit a rdf:Property ;
  rdfs:label "unit"@en ;
  cims:isFixed "deg" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AngleDegrees ;
  rdfs:range cim:UnitSymbol .

cim:AngleDegrees.value a rdf:Property ;
  rdfs:label "value"@en ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AngleDegrees .

cim:ApparentPower.multiplier a rdf:Property ;
  rdfs:label "multiplier"@en ;
  cims:isFixed "M" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ApparentPower ;
  rdfs:range cim:UnitMultiplier .

cim:ApparentPower.unit a rdf:Property ;
  rdfs:label "unit"@en ;
  cims:isFixed "VA" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ApparentPower ;
  rdfs:range cim:UnitSymbol .

cim:ApparentPower.value a rdf:Property ;
  rdfs:label "value"@en ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ApparentPower .

cim:Area.multiplier a rdf:Property ;
  rdfs:label "multiplier"@en ;
  cims:isFixed "none" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:Area ;
  rdfs:range cim:UnitMultiplier .

cim:Area.unit a rdf:Property ;
  rdfs:label "unit"@en ;
  cims:isFixed "m2" ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:Area ;
  rdfs:range cim:UnitSymbol .

cim:Area.value a rdf:Property ;
  rdfs:label "value"@en ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:0..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:Area .

cim:AsynchronousMachine.AsynchronousMachineDynamics a rdf:Property ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  rdfs:comment "Asynchronous machine dynamics model used to describe dynamic behaviour of this asynchronous machine." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:AsynchronousMachineDynamics.AsynchronousMachine ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:AsynchronousMachine ;
  rdfs:range cim:AsynchronousMachineDynamics .

cim:AsynchronousMachineDynamics.AsynchronousMachine a rdf:Property ;
  rdfs:label "AsynchronousMachine"@en ;
  rdfs:comment "Asynchronous machine to which this asynchronous machine dynamics model applies." ;
  cims:AssociationUsed "Yes" ;
  cims:inverseRoleName cim:AsynchronousMachine.AsynchronousMachineDynamics ;
  cims:multiplicity cims:M:1 ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:AsynchronousMachine .

cim:AsynchronousMachineDynamics.MechanicalLoadDynamics a rdf:Property ;
  rdfs:label "MechanicalLoadDynamics"@en ;
  rdfs:comment "Mechanical load model associated with this asynchronous machine model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:MechanicalLoadDynamics.AsynchronousMachineDynamics ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:MechanicalLoadDynamics .

cim:AsynchronousMachineDynamics.TurbineGovernorDynamics a rdf:Property ;
  rdfs:label "TurbineGovernorDynamics"@en ;
  rdfs:comment "Turbine-governor model associated with this asynchronous machine model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:TurbineGovernorDynamics.AsynchronousMachineDynamics ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:TurbineGovernorDynamics .

cim:AsynchronousMachineDynamics.WindTurbineType1or2Dynamics a rdf:Property ;
  rdfs:label "WindTurbineType1or2Dynamics"@en ;
  rdfs:comment "Wind generator type 1 or type 2 model associated with this asynchronous machine model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:WindTurbineType1or2Dynamics.AsynchronousMachineDynamics ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:WindTurbineType1or2Dynamics .

cim:AsynchronousMachineEquivalentCircuit.rr1 a rdf:Property ;
  rdfs:label "rr1"@en ;
  rdfs:comment "Damper 1 winding resistance." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit .

cim:AsynchronousMachineEquivalentCircuit.rr2 a rdf:Property ;
  rdfs:label "rr2"@en ;
  rdfs:comment "Damper 2 winding resistance." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit .

cim:AsynchronousMachineEquivalentCircuit.xlr1 a rdf:Property ;
  rdfs:label "xlr1"@en ;
  rdfs:comment "Damper 1 winding leakage reactance." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit .

cim:AsynchronousMachineEquivalentCircuit.xlr2 a rdf:Property ;
  rdfs:label "xlr2"@en ;
  rdfs:comment "Damper 2 winding leakage reactance." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit .

cim:AsynchronousMachineEquivalentCircuit.xm a rdf:Property ;
  rdfs:label "xm"@en ;
  rdfs:comment "Magnetizing reactance." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit .

cim:AsynchronousMachineTimeConstantReactance.tpo a rdf:Property ;
  rdfs:label "tpo"@en ;
  rdfs:comment "Transient rotor time constant (<i>T'o</i>) (&gt; AsynchronousMachineTimeConstantReactance.tppo).  Typical value = 5." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance .

cim:AsynchronousMachineTimeConstantReactance.tppo a rdf:Property ;
  rdfs:label "tppo"@en ;
  rdfs:comment "Subtransient rotor time constant (<i>T''o</i>) (&gt; 0).  Typical value = 0,03." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance .

cim:AsynchronousMachineTimeConstantReactance.xp a rdf:Property ;
  rdfs:label "xp"@en ;
  rdfs:comment "Transient reactance (unsaturated) (<i>X'</i>) (&gt;= AsynchronousMachineTimeConstantReactance.xpp).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance .

cim:AsynchronousMachineTimeConstantReactance.xpp a rdf:Property ;
  rdfs:label "xpp"@en ;
  rdfs:comment "Subtransient reactance (unsaturated) (<i>X''</i>) (&gt; RotatingMachineDynamics.statorLeakageReactance).  Typical value = 0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance .

cim:AsynchronousMachineTimeConstantReactance.xs a rdf:Property ;
  rdfs:label "xs"@en ;
  rdfs:comment "Synchronous reactance (<i>Xs</i>) (&gt;= AsynchronousMachineTimeConstantReactance.xp).  Typical value = 1,8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance .

cim:AsynchronousMachineUserDefined.ProprietaryParameterDynamics a rdf:Property ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  rdfs:comment "Parameter of this proprietary user-defined model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:ProprietaryParameterDynamics.AsynchronousMachineUserDefined ;
  cims:multiplicity cims:M:0..n ;
  rdfs:domain cim:AsynchronousMachineUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics .

cim:AsynchronousMachineUserDefined.proprietary a rdf:Property ;
  rdfs:label "proprietary"@en ;
  rdfs:comment """Behaviour is based on a proprietary model as opposed to a detailed model.
true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes
false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:AsynchronousMachineUserDefined .

cim:CSCDynamics.CSConverter a rdf:Property ;
  rdfs:label "CSConverter"@en ;
  rdfs:comment "Current source converter to which current source converter dynamics model applies." ;
  cims:AssociationUsed "Yes" ;
  cims:inverseRoleName cim:CsConverter.CSCDynamics ;
  cims:multiplicity cims:M:1 ;
  rdfs:domain cim:CSCDynamics ;
  rdfs:range cim:CsConverter .

cim:CSCUserDefined.ProprietaryParameterDynamics a rdf:Property ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  rdfs:comment "Parameter of this proprietary user-defined model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:ProprietaryParameterDynamics.CSCUserDefined ;
  cims:multiplicity cims:M:0..n ;
  rdfs:domain cim:CSCUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics .

cim:CSCUserDefined.proprietary a rdf:Property ;
  rdfs:label "proprietary"@en ;
  rdfs:comment """Behaviour is based on a proprietary model as opposed to a detailed model.
true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes
false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:CSCUserDefined .

cim:ConductingEquipment.Terminals a rdf:Property ;
  rdfs:label "Terminals"@en ;
  rdfs:comment "Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:Terminal.ConductingEquipment ;
  cims:multiplicity cims:M:0..n ;
  rdfs:domain cim:ConductingEquipment ;
  rdfs:range cim:Terminal .

cim:CrossCompoundTurbineGovernorDynamics.HighPressureSynchronousMachineDynamics a rdf:Property ;
  rdfs:label "HighPressureSynchronousMachineDynamics"@en ;
  rdfs:comment "High-pressure synchronous machine with which this cross-compound turbine governor is associated. " ;
  cims:AssociationUsed "Yes" ;
  cims:inverseRoleName cim:SynchronousMachineDynamics.CrossCompoundTurbineGovernorDyanmics ;
  cims:multiplicity cims:M:1 ;
  rdfs:domain cim:CrossCompoundTurbineGovernorDynamics ;
  rdfs:range cim:SynchronousMachineDynamics .

cim:CrossCompoundTurbineGovernorDynamics.LowPressureSynchronousMachineDynamics a rdf:Property ;
  rdfs:label "LowPressureSynchronousMachineDynamics"@en ;
  rdfs:comment "Low-pressure synchronous machine with which this cross-compound turbine governor is associated. " ;
  cims:AssociationUsed "Yes" ;
  cims:inverseRoleName cim:SynchronousMachineDynamics.CrossCompoundTurbineGovernorDynamics ;
  cims:multiplicity cims:M:1 ;
  rdfs:domain cim:CrossCompoundTurbineGovernorDynamics ;
  rdfs:range cim:SynchronousMachineDynamics .

cim:CsConverter.CSCDynamics a rdf:Property ;
  rdfs:label "CSCDynamics"@en ;
  rdfs:comment "Current source converter dynamics model used to describe dynamic behaviour of this converter." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:CSCDynamics.CSConverter ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:CsConverter ;
  rdfs:range cim:CSCDynamics .

cim:DiscExcContIEEEDEC1A.esc a rdf:Property ;
  rdfs:label "esc"@en ;
  rdfs:comment "Speed change reference (<i>E</i><i><sub>SC</sub></i>).  Typical value = 0,0015." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.kan a rdf:Property ;
  rdfs:label "kan"@en ;
  rdfs:comment "Discontinuous controller gain (<i>K</i><i><sub>AN</sub></i>).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.ketl a rdf:Property ;
  rdfs:label "ketl"@en ;
  rdfs:comment "Terminal voltage limiter gain (<i>K</i><i><sub>ETL</sub></i>).  Typical value = 47." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.tan a rdf:Property ;
  rdfs:label "tan"@en ;
  rdfs:comment "Discontinuous controller time constant (<i>T</i><i><sub>AN</sub></i>) (&gt;= 0).  Typical value = 0,08." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.td a rdf:Property ;
  rdfs:label "td"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.tl1 a rdf:Property ;
  rdfs:label "tl1"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>L</sub></i><sub>1</sub>) (&gt;= 0).  Typical value = 0,025." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.tl2 a rdf:Property ;
  rdfs:label "tl2"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>L</sub></i><sub>2</sub>) (&gt;= 0).  Typical value = 1,25." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.tw5 a rdf:Property ;
  rdfs:label "tw5"@en ;
  rdfs:comment "DEC washout time constant (<i>T</i><i><sub>W</sub></i><sub>5</sub>) (&gt;= 0).  Typical value = 5." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.val a rdf:Property ;
  rdfs:label "val"@en ;
  rdfs:comment "Regulator voltage reference (<i>V</i><i><sub>AL</sub></i>).  Typical value = 5,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vanmax a rdf:Property ;
  rdfs:label "vanmax"@en ;
  rdfs:comment "Limiter for Van (<i>V</i><i><sub>ANMAX</sub></i>)." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vomax a rdf:Property ;
  rdfs:label "vomax"@en ;
  rdfs:comment "Limiter (<i>V</i><i><sub>OMAX</sub></i>) (&gt; DiscExcContIEEEDEC1A.vomin).  Typical value = 0,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vomin a rdf:Property ;
  rdfs:label "vomin"@en ;
  rdfs:comment "Limiter (<i>V</i><i><sub>OMIN</sub></i>) (&lt; DiscExcContIEEEDEC1A.vomax).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vsmax a rdf:Property ;
  rdfs:label "vsmax"@en ;
  rdfs:comment "Limiter (<i>V</i><i><sub>SMAX</sub></i>)(&gt; DiscExcContIEEEDEC1A.vsmin).  Typical value = 0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vsmin a rdf:Property ;
  rdfs:label "vsmin"@en ;
  rdfs:comment "Limiter (<i>V</i><i><sub>SMIN</sub></i>) (&lt; DiscExcContIEEEDEC1A.vsmax).  Typical value = -0,066." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vtc a rdf:Property ;
  rdfs:label "vtc"@en ;
  rdfs:comment "Terminal voltage level reference (<i>V</i><i><sub>TC</sub></i>).  Typical value = 0,95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vtlmt a rdf:Property ;
  rdfs:label "vtlmt"@en ;
  rdfs:comment "Voltage reference (<i>V</i><i><sub>TLMT</sub></i>).  Typical value = 1,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vtm a rdf:Property ;
  rdfs:label "vtm"@en ;
  rdfs:comment "Voltage limits (<i>V</i><i><sub>TM</sub></i>).  Typical value = 1,13." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC1A.vtn a rdf:Property ;
  rdfs:label "vtn"@en ;
  rdfs:comment "Voltage limits (<i>V</i><i><sub>TN</sub></i>).  Typical value = 1,12." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC1A .

cim:DiscExcContIEEEDEC2A.td1 a rdf:Property ;
  rdfs:label "td1"@en ;
  rdfs:comment "Discontinuous controller time constant (<i>T</i><i><sub>D1</sub></i>) (&gt;= 0). " ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC2A .

cim:DiscExcContIEEEDEC2A.td2 a rdf:Property ;
  rdfs:label "td2"@en ;
  rdfs:comment "Discontinuous controller washout time constant (<i>T</i><i><sub>D2</sub></i>) (&gt;= 0). " ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC2A .

cim:DiscExcContIEEEDEC2A.vdmax a rdf:Property ;
  rdfs:label "vdmax"@en ;
  rdfs:comment "Limiter (<i>V</i><i><sub>DMAX</sub></i>) (&gt; DiscExcContIEEEDEC2A.vdmin). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC2A .

cim:DiscExcContIEEEDEC2A.vdmin a rdf:Property ;
  rdfs:label "vdmin"@en ;
  rdfs:comment "Limiter (<i>V</i><i><sub>DMIN</sub></i>) (&lt; DiscExcContIEEEDEC2A.vdmax). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC2A .

cim:DiscExcContIEEEDEC2A.vk a rdf:Property ;
  rdfs:label "vk"@en ;
  rdfs:comment "Discontinuous controller input reference (<i>V</i><i><sub>K</sub></i>). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC2A .

cim:DiscExcContIEEEDEC3A.tdr a rdf:Property ;
  rdfs:label "tdr"@en ;
  rdfs:comment "Reset time delay (<i>T</i><i><sub>DR</sub></i>) (&gt;= 0). " ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC3A .

cim:DiscExcContIEEEDEC3A.vtmin a rdf:Property ;
  rdfs:label "vtmin"@en ;
  rdfs:comment "Terminal undervoltage comparison level (<i>V</i><i><sub>TMIN</sub></i>). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscExcContIEEEDEC3A .

cim:DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics a rdf:Property ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  rdfs:comment "Excitation system model with which this discontinuous excitation control model is associated." ;
  cims:AssociationUsed "Yes" ;
  cims:inverseRoleName cim:ExcitationSystemDynamics.DiscontinuousExcitationControlDynamics ;
  cims:multiplicity cims:M:1 ;
  rdfs:domain cim:DiscontinuousExcitationControlDynamics ;
  rdfs:range cim:ExcitationSystemDynamics .

cim:DiscontinuousExcitationControlDynamics.RemoteInputSignal a rdf:Property ;
  rdfs:label "RemoteInputSignal"@en ;
  rdfs:comment "Remote input signal used by this discontinuous excitation control system model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:RemoteInputSignal.DiscontinuousExcitationControlDynamics ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:DiscontinuousExcitationControlDynamics ;
  rdfs:range cim:RemoteInputSignal .

cim:DiscontinuousExcitationControlUserDefined.ProprietaryParameterDynamics a rdf:Property ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  rdfs:comment "Parameter of this proprietary user-defined model." ;
  cims:AssociationUsed "No" ;
  cims:inverseRoleName cim:ProprietaryParameterDynamics.DiscontinuousExcitationControlUserDefined ;
  cims:multiplicity cims:M:0..n ;
  rdfs:domain cim:DiscontinuousExcitationControlUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics .

cim:DiscontinuousExcitationControlUserDefined.proprietary a rdf:Property ;
  rdfs:label "proprietary"@en ;
  rdfs:comment """Behaviour is based on a proprietary model as opposed to a detailed model.
true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes
false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DiscontinuousExcitationControlUserDefined .

cim:DynamicsFunctionBlock.enabled a rdf:Property ;
  rdfs:label "enabled"@en ;
  rdfs:comment """Function block used indicator.
true = use of function block is enabled
false = use of function block is disabled.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:DynamicsFunctionBlock .

cim:EnergyConsumer.LoadDynamics a rdf:Property ;
  rdfs:label "LoadDynamics"@en ;
  rdfs:comment "Load dynamics model used to describe dynamic behaviour of this energy consumer." ;
  cims:AssociationUsed "Yes" ;
  cims:inverseRoleName cim:LoadDynamics.EnergyConsumer ;
  cims:multiplicity cims:M:0..1 ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range cim:LoadDynamics .

cim:ExcAC1A.hvlvgates a rdf:Property ;
  rdfs:label "hvlvgates"@en ;
  rdfs:comment """Indicates if both HV gate and LV gate are active (<i>HVLVgates</i>).
true = gates are used
false = gates are not used.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,38." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.kf1 a rdf:Property ;
  rdfs:label "kf1"@en ;
  rdfs:comment "Coefficient to allow different usage of the model (<i>Kf1</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.kf2 a rdf:Property ;
  rdfs:label "kf2"@en ;
  rdfs:comment "Coefficient to allow different usage of the model (<i>Kf2</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>c</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>amax</sub></i>) (&gt; 0).  Typical value = 14,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>amin</sub></i>) (&lt; 0).  Typical value = -14,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve1</i>) (&gt; 0).  Typical value = 4,18." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve2</i>) (&gt; 0).  Typical value = 3,14." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 6,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC1A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -5,43." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC1A .

cim:ExcAC2A.hvgate a rdf:Property ;
  rdfs:label "hvgate"@en ;
  rdfs:comment """Indicates if HV gate is active (<i>HVgate</i>).
true = gate is used
false = gate is not used.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kb a rdf:Property ;
  rdfs:label "kb"@en ;
  rdfs:comment "Second stage regulator gain (<i>Kb</i>) (&gt; 0).  Exciter field current controller gain.  Typical value = 25." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kb1 a rdf:Property ;
  rdfs:label "kb1"@en ;
  rdfs:comment "Second stage regulator gain (<i>Kb1</i>). It is exciter field current controller gain used as alternative to <i>Kb</i> to represent a variant of the ExcAC2A model.  Typical value = 25." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,28." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,35." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kh a rdf:Property ;
  rdfs:label "kh"@en ;
  rdfs:comment "Exciter field current feedback gain (<i>Kh</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kl a rdf:Property ;
  rdfs:label "kl"@en ;
  rdfs:comment "Exciter field current limiter gain (<i>Kl</i>).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.kl1 a rdf:Property ;
  rdfs:label "kl1"@en ;
  rdfs:comment "Coefficient to allow different usage of the model (<i>Kl1</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.lvgate a rdf:Property ;
  rdfs:label "lvgate"@en ;
  rdfs:comment """Indicates if LV gate is active (<i>LVgate</i>).
true = gate is used
false = gate is not used.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,037." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,012." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,6." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 4,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 3,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>Vfemax</i>) (&gt;= 0).  Typical value = 4,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.vlr a rdf:Property ;
  rdfs:label "vlr"@en ;
  rdfs:comment "Maximum exciter field current (<i>Vlr</i>) (&gt; 0).  Typical value = 4,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 105." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC2A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC2A .

cim:ExcAC3A.efdn a rdf:Property ;
  rdfs:label "efdn"@en ;
  rdfs:comment "Value of <i>Efd </i>at which feedback gain changes (<i>Efdn</i>) (&gt; 0).  Typical value = 2,36." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 45,62." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,104." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,499." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,143." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kf1 a rdf:Property ;
  rdfs:label "kf1"@en ;
  rdfs:comment "Coefficient to allow different usage of the model (<i>Kf1</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kf2 a rdf:Property ;
  rdfs:label "kf2"@en ;
  rdfs:comment "Coefficient to allow different usage of the model (<i>Kf2</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.klv a rdf:Property ;
  rdfs:label "klv"@en ;
  rdfs:comment "Gain used in the minimum field voltage limiter loop (<i>Klv</i>).  Typical value = 0,194." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kn a rdf:Property ;
  rdfs:label "kn"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>Kn</i>) (&gt;= 0).  Typical value =0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.kr a rdf:Property ;
  rdfs:label "kr"@en ;
  rdfs:comment "Constant associated with regulator and alternator field power supply (<i>Kr</i>) (&gt; 0).  Typical value =3,77." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1,143." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,013." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,17." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -0,95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 6.24." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 4,68." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.vemin a rdf:Property ;
  rdfs:label "vemin"@en ;
  rdfs:comment "Minimum exciter voltage output (<i>Vemin</i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>Vfemax</i>) (&gt;= 0).  Typical value = 16." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC3A.vlv a rdf:Property ;
  rdfs:label "vlv"@en ;
  rdfs:comment "Field voltage used in the minimum field voltage limiter loop (<i>Vlv</i>).  Typical value = 0,79." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC3A .

cim:ExcAC4A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 200." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,015." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.vimax a rdf:Property ;
  rdfs:label "vimax"@en ;
  rdfs:comment "Maximum voltage regulator input limit (<i>Vimax</i>)  (&gt; 0).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.vimin a rdf:Property ;
  rdfs:label "vimin"@en ;
  rdfs:comment "Minimum voltage regulator input limit (<i>Vimin</i>) (&lt; 0).  Typical value = -10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5,64." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC4A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -4,53." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC4A .

cim:ExcAC5A.a a rdf:Property ;
  rdfs:label "a"@en ;
  rdfs:comment "Coefficient to allow different usage of the model (<i>a</i>).  Typical value = 1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd1</i>) (&gt; 0).  Typical value = 5,6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd2</i>) (&gt; 0).  Typical value = 4,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,86." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,5." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.tf1 a rdf:Property ;
  rdfs:label "tf1"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt; 0).  Typical value  = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.tf2 a rdf:Property ;
  rdfs:label "tf2"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf2</i>) (&gt;= 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.tf3 a rdf:Property ;
  rdfs:label "tf3"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf3</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 7,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC5A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value =-7,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC5A .

cim:ExcAC6A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 536." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,173." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 1,91." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1,6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.kh a rdf:Property ;
  rdfs:label "kh"@en ;
  rdfs:comment "Exciter field current limiter gain (<i>Kh</i>) (&gt;= 0).  Typical value = 92." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,214." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,044." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0,086." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 9." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.th a rdf:Property ;
  rdfs:label "th"@en ;
  rdfs:comment "Exciter field current limiter time constant (<i>Th</i>) (&gt; 0).  Typical value = 0,08." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.tj a rdf:Property ;
  rdfs:label "tj"@en ;
  rdfs:comment "Exciter field current limiter time constant (<i>Tj</i>) (&gt;= 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.tk a rdf:Property ;
  rdfs:label "tk"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tk</i>) (&gt;= 0).  Typical value = 0,18." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 7,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 5,55." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.vfelim a rdf:Property ;
  rdfs:label "vfelim"@en ;
  rdfs:comment "Exciter field current limit reference (<i>Vfelim</i>) (&gt; 0).  Typical value = 19." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.vhmax a rdf:Property ;
  rdfs:label "vhmax"@en ;
  rdfs:comment "Maximum field current limiter signal reference (<i>Vhmax</i>) (&gt; 0).  Typical value = 75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 44." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC6A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -36." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC6A .

cim:ExcAC8B.inlim a rdf:Property ;
  rdfs:label "inlim"@en ;
  rdfs:comment """Input limiter indicator.
true = input limiter <i>Vimax</i> and <i>Vimin</i> is considered
false = input limiter <i>Vimax </i>and <i>Vimin</i> is not considered.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,55." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 1,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.kdr a rdf:Property ;
  rdfs:label "kdr"@en ;
  rdfs:comment "Voltage regulator derivative gain (<i>Kdr</i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.kir a rdf:Property ;
  rdfs:label "kir"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>Kir</i>) (&gt;= 0).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.kpr a rdf:Property ;
  rdfs:label "kpr"@en ;
  rdfs:comment "Voltage regulator proportional gain (<i>Kpr</i>) (&gt; 0 if ExcAC8B.kir = 0).  Typical value = 80." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.pidlim a rdf:Property ;
  rdfs:label "pidlim"@en ;
  rdfs:comment """PID limiter indicator.
true = input limiter <i>Vpidmax</i> and <i>Vpidmin</i> is considered
false = input limiter <i>Vpidmax</i> and <i>Vpidmin</i> is not considered.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,3." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.tdr a rdf:Property ;
  rdfs:label "tdr"@en ;
  rdfs:comment "Lag time constant (<i>Tdr</i>) (&gt; 0 if ExcAC8B.kdr &gt; 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.telim a rdf:Property ;
  rdfs:label "telim"@en ;
  rdfs:comment """Selector for the limiter on the block (<i>1/sTe</i>). 
See diagram for meaning of true and false.
Typical value = false.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 6,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vemin a rdf:Property ;
  rdfs:label "vemin"@en ;
  rdfs:comment "Minimum exciter voltage output (<i>Vemin</i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>Vfemax</i>).  Typical value = 6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vimax a rdf:Property ;
  rdfs:label "vimax"@en ;
  rdfs:comment "Input signal maximum (<i>Vimax</i>) (&gt; ExcAC8B.vimin).  Typical value = 35." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vimin a rdf:Property ;
  rdfs:label "vimin"@en ;
  rdfs:comment "Input signal minimum (<i>Vimin</i>) (&lt; ExcAC8B.vimax).  Typical value = -10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vpidmax a rdf:Property ;
  rdfs:label "vpidmax"@en ;
  rdfs:comment "PID maximum controller output (<i>Vpidmax</i>) (&gt; ExcAC8B.vpidmin).  Typical value = 35." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vpidmin a rdf:Property ;
  rdfs:label "vpidmin"@en ;
  rdfs:comment "PID minimum controller output (<i>Vpidmin</i>) (&lt; ExcAC8B.vpidmax).  Typical value = -10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0). Typical value = 35." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcAC8B.vtmult a rdf:Property ;
  rdfs:label "vtmult"@en ;
  rdfs:comment """Multiply by generator's terminal voltage indicator.
true =the limits <i>Vrmax</i> and <i>Vrmin</i> are multiplied by the generator’s terminal voltage to represent a thyristor power stage fed from the generator terminals
false = limits are not multiplied by generator's terminal voltage. 
Typical value = false.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAC8B .

cim:ExcANS.blint a rdf:Property ;
  rdfs:label "blint"@en ;
  rdfs:comment """Governor control flag (<i>BLINT</i>). 
0 = lead-lag regulator
1 = proportional integral regulator.
Typical value = 0.""" ;
  cims:dataType cim:Integer ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.ifmn a rdf:Property ;
  rdfs:label "ifmn"@en ;
  rdfs:comment "Minimum exciter current (<i>I</i><i><sub>FMN</sub></i>).  Typical value = -5,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.ifmx a rdf:Property ;
  rdfs:label "ifmx"@en ;
  rdfs:comment "Maximum exciter current (<i>I</i><i><sub>FMX</sub></i>).  Typical value = 6,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.k2 a rdf:Property ;
  rdfs:label "k2"@en ;
  rdfs:comment "Exciter gain (<i>K</i><i><sub>2</sub></i>).  Typical value = 20." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.k3 a rdf:Property ;
  rdfs:label "k3"@en ;
  rdfs:comment "AVR gain (<i>K</i><i><sub>3</sub></i>).  Typical value = 1000." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.kce a rdf:Property ;
  rdfs:label "kce"@en ;
  rdfs:comment "Ceiling factor (<i>K</i><i><sub>CE</sub></i>).  Typical value = 1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.krvecc a rdf:Property ;
  rdfs:label "krvecc"@en ;
  rdfs:comment """Feedback enabling (<i>K</i><i><sub>RVECC</sub></i>). 
0 = open loop control
1 = closed loop control.
Typical value = 1.""" ;
  cims:dataType cim:Integer ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.kvfif a rdf:Property ;
  rdfs:label "kvfif"@en ;
  rdfs:comment """Rate feedback signal flag (<i>K</i><i><sub>VFIF</sub></i>). 
0 = output voltage of the exciter
1 = exciter field current.
Typical value = 0.""" ;
  cims:dataType cim:Integer ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.t1 a rdf:Property ;
  rdfs:label "t1"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 20." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.t2 a rdf:Property ;
  rdfs:label "t2"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,05." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.t3 a rdf:Property ;
  rdfs:label "t3"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 1,6." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Exciter time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0,04." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.vrmn a rdf:Property ;
  rdfs:label "vrmn"@en ;
  rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -5,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcANS.vrmx a rdf:Property ;
  rdfs:label "vrmx"@en ;
  rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 6,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcANS .

cim:ExcAVR1.e1 a rdf:Property ;
  rdfs:label "e1"@en ;
  rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4.18." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.e2 a rdf:Property ;
  rdfs:label "e2"@en ;
  rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 500." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Rate feedback gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 0,12." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.se1 a rdf:Property ;
  rdfs:label "se1"@en ;
  rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.se2 a rdf:Property ;
  rdfs:label "se2"@en ;
  rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.vrmn a rdf:Property ;
  rdfs:label "vrmn"@en ;
  rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR1.vrmx a rdf:Property ;
  rdfs:label "vrmx"@en ;
  rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR1 .

cim:ExcAVR2.e1 a rdf:Property ;
  rdfs:label "e1"@en ;
  rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4,18." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.e2 a rdf:Property ;
  rdfs:label "e2"@en ;
  rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 500." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Rate feedback gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 0,12." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.se1 a rdf:Property ;
  rdfs:label "se1"@en ;
  rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0.1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.se2 a rdf:Property ;
  rdfs:label "se2"@en ;
  rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.tf1 a rdf:Property ;
  rdfs:label "tf1"@en ;
  rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>F1</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.tf2 a rdf:Property ;
  rdfs:label "tf2"@en ;
  rdfs:comment "Rate feedback time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.vrmn a rdf:Property ;
  rdfs:label "vrmn"@en ;
  rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR2.vrmx a rdf:Property ;
  rdfs:label "vrmx"@en ;
  rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR2 .

cim:ExcAVR3.e1 a rdf:Property ;
  rdfs:label "e1"@en ;
  rdfs:comment "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4,18." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.e2 a rdf:Property ;
  rdfs:label "e2"@en ;
  rdfs:comment "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 100." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.se1 a rdf:Property ;
  rdfs:label "se1"@en ;
  rdfs:comment "Saturation factor at <i>E</i><i><sub>1</sub></i><i> </i>(<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.se2 a rdf:Property ;
  rdfs:label "se2"@en ;
  rdfs:comment "Saturation factor at <i>E</i><i><sub>2</sub></i><i> </i>(<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.t1 a rdf:Property ;
  rdfs:label "t1"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 20." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.t2 a rdf:Property ;
  rdfs:label "t2"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 1,6." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.t3 a rdf:Property ;
  rdfs:label "t3"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,66." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.t4 a rdf:Property ;
  rdfs:label "t4"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,07." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.vrmn a rdf:Property ;
  rdfs:label "vrmn"@en ;
  rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -7,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR3.vrmx a rdf:Property ;
  rdfs:label "vrmx"@en ;
  rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR3 .

cim:ExcAVR4.imul a rdf:Property ;
  rdfs:label "imul"@en ;
  rdfs:comment """AVR output voltage dependency selector (<i>I</i><i><sub>MUL</sub></i>).
true = selector is connected
false = selector is not connected.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 300." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter gain (<i>K</i><i><sub>E</sub></i><i>)</i>.  Typical value = 1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.kif a rdf:Property ;
  rdfs:label "kif"@en ;
  rdfs:comment "Exciter internal reactance (<i>K</i><i><sub>IF</sub></i>).  Typical value = 0." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.t1 a rdf:Property ;
  rdfs:label "t1"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 4,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.t1if a rdf:Property ;
  rdfs:label "t1if"@en ;
  rdfs:comment "Exciter current feedback time constant (<i>T</i><i><sub>1IF</sub></i>) (&gt;= 0).  Typical value = 60." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.t2 a rdf:Property ;
  rdfs:label "t2"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 1,5." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.t3 a rdf:Property ;
  rdfs:label "t3"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.t4 a rdf:Property ;
  rdfs:label "t4"@en ;
  rdfs:comment "AVR time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.tif a rdf:Property ;
  rdfs:label "tif"@en ;
  rdfs:comment "Exciter current feedback time constant (<i>T</i><i><sub>IF</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.vfmn a rdf:Property ;
  rdfs:label "vfmn"@en ;
  rdfs:comment "Minimum exciter output (<i>V</i><i><sub>FMN</sub></i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.vfmx a rdf:Property ;
  rdfs:label "vfmx"@en ;
  rdfs:comment "Maximum exciter output (<i>V</i><i><sub>FMX</sub></i>).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.vrmn a rdf:Property ;
  rdfs:label "vrmn"@en ;
  rdfs:comment "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR4.vrmx a rdf:Property ;
  rdfs:label "vrmx"@en ;
  rdfs:comment "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR4 .

cim:ExcAVR5.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Gain (<i>Ka</i>)." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR5 .

cim:ExcAVR5.rex a rdf:Property ;
  rdfs:label "rex"@en ;
  rdfs:comment "Effective output resistance (<i>Rex</i>). <i>Rex</i> represents the effective output resistance seen by the excitation system." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR5 .

cim:ExcAVR5.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Time constant (<i>Ta</i>) (&gt;= 0)." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR5 .

cim:ExcAVR7.a1 a rdf:Property ;
  rdfs:label "a1"@en ;
  rdfs:comment "Lead coefficient (<i>A</i><i><sub>1</sub></i>).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.a2 a rdf:Property ;
  rdfs:label "a2"@en ;
  rdfs:comment "Lag coefficient (<i>A</i><i><sub>2</sub></i>).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.a3 a rdf:Property ;
  rdfs:label "a3"@en ;
  rdfs:comment "Lead coefficient (<i>A</i><i><sub>3</sub></i>).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.a4 a rdf:Property ;
  rdfs:label "a4"@en ;
  rdfs:comment "Lag coefficient (<i>A</i><i><sub>4</sub></i>).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.a5 a rdf:Property ;
  rdfs:label "a5"@en ;
  rdfs:comment "Lead coefficient (<i>A</i><i><sub>5</sub></i>).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.a6 a rdf:Property ;
  rdfs:label "a6"@en ;
  rdfs:comment "Lag coefficient (<i>A</i><i><sub>6</sub></i>).  Typical value = 0,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.k1 a rdf:Property ;
  rdfs:label "k1"@en ;
  rdfs:comment "Gain (<i>K</i><i><sub>1</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.k3 a rdf:Property ;
  rdfs:label "k3"@en ;
  rdfs:comment "Gain (<i>K</i><i><sub>3</sub></i>).  Typical value = 3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.k5 a rdf:Property ;
  rdfs:label "k5"@en ;
  rdfs:comment "Gain (<i>K</i><i><sub>5</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.t1 a rdf:Property ;
  rdfs:label "t1"@en ;
  rdfs:comment "Lead time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 0,05." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.t2 a rdf:Property ;
  rdfs:label "t2"@en ;
  rdfs:comment "Lag time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.t3 a rdf:Property ;
  rdfs:label "t3"@en ;
  rdfs:comment "Lead time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.t4 a rdf:Property ;
  rdfs:label "t4"@en ;
  rdfs:comment "Lag time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.t5 a rdf:Property ;
  rdfs:label "t5"@en ;
  rdfs:comment "Lead time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.t6 a rdf:Property ;
  rdfs:label "t6"@en ;
  rdfs:comment "Lag time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.vmax1 a rdf:Property ;
  rdfs:label "vmax1"@en ;
  rdfs:comment "Lead-lag maximum limit (<i>Vmax1</i>) (&gt; ExcAVR7.vmin1).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.vmax3 a rdf:Property ;
  rdfs:label "vmax3"@en ;
  rdfs:comment "Lead-lag maximum limit (<i>Vmax3</i>) (&gt; ExcAVR7.vmin3).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.vmax5 a rdf:Property ;
  rdfs:label "vmax5"@en ;
  rdfs:comment "Lead-lag maximum limit (<i>Vmax5</i>) (&gt; ExcAVR7.vmin5).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.vmin1 a rdf:Property ;
  rdfs:label "vmin1"@en ;
  rdfs:comment "Lead-lag minimum limit (<i>Vmin1</i>) (&lt; ExcAVR7.vmax1).  Typical value = -5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.vmin3 a rdf:Property ;
  rdfs:label "vmin3"@en ;
  rdfs:comment "Lead-lag minimum limit (<i>Vmin3</i>) (&lt; ExcAVR7.vmax3).  Typical value = -5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcAVR7.vmin5 a rdf:Property ;
  rdfs:label "vmin5"@en ;
  rdfs:comment "Lead-lag minimum limit (<i>Vmin5</i>) (&lt; ExcAVR7.vmax5).  Typical value = -2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcAVR7 .

cim:ExcBBC.efdmax a rdf:Property ;
  rdfs:label "efdmax"@en ;
  rdfs:comment "Maximum open circuit exciter voltage (<i>Efdmax</i>) (&gt; ExcBBC.efdmin).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.efdmin a rdf:Property ;
  rdfs:label "efdmin"@en ;
  rdfs:comment "Minimum open circuit exciter voltage (<i>Efdmin</i>) (&lt; ExcBBC.efdmax).  Typical value = -5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.k a rdf:Property ;
  rdfs:label "k"@en ;
  rdfs:comment "Steady state gain (<i>K</i>) (not = 0).  Typical value = 300." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.switch a rdf:Property ;
  rdfs:label "switch"@en ;
  rdfs:comment """Supplementary signal routing selector (<i>switch</i>).
true = <i>Vs</i> connected to 3rd summing point
false =  <i>Vs</i> connected to 1st summing point (see diagram).
Typical value = false.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.t1 a rdf:Property ;
  rdfs:label "t1"@en ;
  rdfs:comment "Controller time constant (<i>T1</i>) (&gt;= 0).  Typical value = 6." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.t2 a rdf:Property ;
  rdfs:label "t2"@en ;
  rdfs:comment "Controller time constant (<i>T2</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.t3 a rdf:Property ;
  rdfs:label "t3"@en ;
  rdfs:comment "Lead/lag time constant (<i>T3</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,05." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.t4 a rdf:Property ;
  rdfs:label "t4"@en ;
  rdfs:comment "Lead/lag time constant (<i>T4</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum control element output (<i>Vrmax</i>) (&gt; ExcBBC.vrmin).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum control element output (<i>Vrmin</i>) (&lt; ExcBBC.vrmax).  Typical value = -5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcBBC.xe a rdf:Property ;
  rdfs:label "xe"@en ;
  rdfs:comment "Effective excitation transformer reactance (<i>Xe</i>) (&gt;= 0).  <i>Xe</i> models the regulation of the transformer/rectifier unit.  Typical value = 0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcBBC .

cim:ExcCZ.efdmax a rdf:Property ;
  rdfs:label "efdmax"@en ;
  rdfs:comment "Exciter output maximum limit (<i>Efdmax</i>) (&gt; ExcCZ.efdmin)." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.efdmin a rdf:Property ;
  rdfs:label "efdmin"@en ;
  rdfs:comment "Exciter output minimum limit (<i>Efdmin</i>) (&lt; ExcCZ.efdmax). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Regulator gain (<i>Ka</i>)." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>)." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Regulator proportional gain (<i>Kp</i>)." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Regulator time constant (<i>Ta</i>) (&gt;= 0)." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Regulator integral time constant (<i>Tc</i>) (&gt;= 0). " ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt;= 0)." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Voltage regulator maximum limit (<i>Vrmax</i>) (&gt; ExcCZ.vrmin). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcCZ.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Voltage regulator minimum limit (<i>Vrmin</i>) (&lt; ExcCZ.vrmax). " ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcCZ .

cim:ExcDC1A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 2,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.efdmax a rdf:Property ;
  rdfs:label "efdmax"@en ;
  rdfs:comment "Maximum voltage exciter output limiter (<i>Efdmax</i>) (&gt; ExcDC1A.efdmin).  Typical value = 99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.efdmin a rdf:Property ;
  rdfs:label "efdmin"@en ;
  rdfs:comment "Minimum voltage exciter output limiter (<i>Efdmin</i>) (&lt; ExcDC1A.edfmax).  Typical value = -99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment """(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output. 
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 46." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Eefd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,33." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Eefd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,06." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,46." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC1A.vrmin).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC1A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC1A.vrmax).  Typical value = -0,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC1A .

cim:ExcDC2A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 2,29." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment """(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 300." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  If <i>Ke</i> is entered as zero, the model calculates an effective value of <i>Ke</i> such that the initial condition value of <i>Vr</i> is zero. The zero value of <i>Ke</i> is not changed.  If <i>Ke</i> is entered as non-zero, its value is used directly, without change.  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,279." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,117." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,33." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 0,675." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.tf1 a rdf:Property ;
  rdfs:label "tf1"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC2A.vrmin).  Typical value = 4,95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC2A.vrmax).  Typical value = -4,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC2A.vtlim a rdf:Property ;
  rdfs:label "vtlim"@en ;
  rdfs:comment """(<i>Vtlim</i>).
true = limiter at the block (<i>Ka / [1 + sTa]</i>) is dependent on <i>Vt </i>
false = limiter at the block is not dependent on <i>Vt</i>.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC2A .

cim:ExcDC3A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 2,6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 3,45." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.efdlim a rdf:Property ;
  rdfs:label "efdlim"@en ;
  rdfs:comment """(<i>Efdlim</i>).
true = exciter output limiter is active
false = exciter output limiter not active.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.efdmax a rdf:Property ;
  rdfs:label "efdmax"@en ;
  rdfs:comment "Maximum voltage exciter output limiter (<i>Efdmax</i>) (&gt; ExcDC3A.efdmin).  Typical value = 99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.efdmin a rdf:Property ;
  rdfs:label "efdmin"@en ;
  rdfs:comment "Minimum voltage exciter output limiter (<i>Efdmin</i>) (&lt; ExcDC3A.efdmax).  Typical value = -99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment """(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero not applied to integrator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.kr a rdf:Property ;
  rdfs:label "kr"@en ;
  rdfs:comment "Deadband (<i>Kr</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.ks a rdf:Property ;
  rdfs:label "ks"@en ;
  rdfs:comment "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.kv a rdf:Property ;
  rdfs:label "kv"@en ;
  rdfs:comment "Fast raise/lower contact setting (<i>Kv</i>) (&gt; 0).  Typical value = 0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,35." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,83." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.trh a rdf:Property ;
  rdfs:label "trh"@en ;
  rdfs:comment "Rheostat travel time (<i>Trh</i>) (&gt; 0).  Typical value = 20." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A .

cim:ExcDC3A1.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment """(<i>exclim</i>).
true = lower limit of zero is applied to integrator output
false = lower limit of zero not applied to integrator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 300." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.ki a rdf:Property ;
  rdfs:label "ki"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>Ki</i>) (&gt;= 0).  Typical value = 4,83." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>Kp</i>) (&gt;= 0).  Typical value = 4,37." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,83." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,675." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.vb1max a rdf:Property ;
  rdfs:label "vb1max"@en ;
  rdfs:comment "Available exciter voltage limiter (<i>Vb1max</i>) (&gt; 0).  Typical value = 11,63." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.vblim a rdf:Property ;
  rdfs:label "vblim"@en ;
  rdfs:comment """Vb limiter indicator.
true = exciter <i>Vbmax</i> limiter is active
false = <i>Vb1max</i> is active. 
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.vbmax a rdf:Property ;
  rdfs:label "vbmax"@en ;
  rdfs:comment "Available exciter voltage limiter (<i>Vbmax</i>) (&gt; 0).  Typical value = 11,63." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC3A1.vrmin).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcDC3A1.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC3A1.vrmax).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcDC3A1 .

cim:ExcELIN1.dpnf a rdf:Property ;
  rdfs:label "dpnf"@en ;
  rdfs:comment "Controller follow up deadband (<i>Dpnf</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.efmax a rdf:Property ;
  rdfs:label "efmax"@en ;
  rdfs:comment "Maximum open circuit excitation voltage (<i>Efmax</i>) (&gt; ExcELIN1.efmin).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.efmin a rdf:Property ;
  rdfs:label "efmin"@en ;
  rdfs:comment "Minimum open circuit excitation voltage (<i>Efmin</i>) (&lt; ExcELIN1.efmax).  Typical value = -5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.ks1 a rdf:Property ;
  rdfs:label "ks1"@en ;
  rdfs:comment "Stabilizer gain 1 (<i>Ks1</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.ks2 a rdf:Property ;
  rdfs:label "ks2"@en ;
  rdfs:comment "Stabilizer gain 2 (<i>Ks2</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.smax a rdf:Property ;
  rdfs:label "smax"@en ;
  rdfs:comment "Stabilizer limit output (<i>smax</i>).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.tfi a rdf:Property ;
  rdfs:label "tfi"@en ;
  rdfs:comment "Current transducer time constant (<i>Tfi</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.tnu a rdf:Property ;
  rdfs:label "tnu"@en ;
  rdfs:comment "Controller reset time constant (<i>Tnu</i>) (&gt;= 0).  Typical value = 2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.ts1 a rdf:Property ;
  rdfs:label "ts1"@en ;
  rdfs:comment "Stabilizer phase lag time constant (<i>Ts1</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.ts2 a rdf:Property ;
  rdfs:label "ts2"@en ;
  rdfs:comment "Stabilizer filter time constant (<i>Ts2</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.tsw a rdf:Property ;
  rdfs:label "tsw"@en ;
  rdfs:comment "Stabilizer parameters (<i>Tsw</i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.vpi a rdf:Property ;
  rdfs:label "vpi"@en ;
  rdfs:comment "Current controller gain (<i>Vpi</i>).  Typical value = 12,45." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.vpnf a rdf:Property ;
  rdfs:label "vpnf"@en ;
  rdfs:comment "Controller follow up gain (<i>Vpnf</i>).  Typical value = 2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.vpu a rdf:Property ;
  rdfs:label "vpu"@en ;
  rdfs:comment "Voltage controller proportional gain (<i>Vpu</i>).  Typical value = 34,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN1.xe a rdf:Property ;
  rdfs:label "xe"@en ;
  rdfs:comment "Excitation transformer effective reactance (<i>Xe</i>) (&gt;= 0).  <i>Xe</i> represents the regulation of the transformer/rectifier unit.  Typical value = 0,06." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN1 .

cim:ExcELIN2.efdbas a rdf:Property ;
  rdfs:label "efdbas"@en ;
  rdfs:comment "Gain (<i>Efdbas</i>).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.iefmax a rdf:Property ;
  rdfs:label "iefmax"@en ;
  rdfs:comment "Limiter (<i>I</i><i><sub>efmax</sub></i>) (&gt; ExcELIN2.iefmin).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.iefmax2 a rdf:Property ;
  rdfs:label "iefmax2"@en ;
  rdfs:comment "Minimum open circuit excitation voltage (<i>I</i><i><sub>efmax2</sub></i>).  Typical value = -5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.iefmin a rdf:Property ;
  rdfs:label "iefmin"@en ;
  rdfs:comment "Limiter (<i>I</i><i><sub>efmin</sub></i>) (&lt; ExcELIN2.iefmax).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.k1 a rdf:Property ;
  rdfs:label "k1"@en ;
  rdfs:comment "Voltage regulator input gain (<i>K1</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.k1ec a rdf:Property ;
  rdfs:label "k1ec"@en ;
  rdfs:comment "Voltage regulator input limit (<i>K1ec</i>).  Typical value = 2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.k2 a rdf:Property ;
  rdfs:label "k2"@en ;
  rdfs:comment "Gain (<i>K2</i>).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.k3 a rdf:Property ;
  rdfs:label "k3"@en ;
  rdfs:comment "Gain (<i>K3</i>).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.k4 a rdf:Property ;
  rdfs:label "k4"@en ;
  rdfs:comment "Gain (<i>K4</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.kd1 a rdf:Property ;
  rdfs:label "kd1"@en ;
  rdfs:comment "Voltage controller derivative gain (<i>Kd1</i>).  Typical value = 34,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ke2 a rdf:Property ;
  rdfs:label "ke2"@en ;
  rdfs:comment "Gain (<i>Ke2</i>).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ketb a rdf:Property ;
  rdfs:label "ketb"@en ;
  rdfs:comment "Gain (<i>Ketb</i>).  Typical value = 0,06." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.pid1max a rdf:Property ;
  rdfs:label "pid1max"@en ;
  rdfs:comment "Controller follow up gain (<i>PID1max</i>).  Typical value = 2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.tb1 a rdf:Property ;
  rdfs:label "tb1"@en ;
  rdfs:comment "Voltage controller derivative washout time constant (<i>Tb1</i>) (&gt;= 0).  Typical value = 12,45." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.te2 a rdf:Property ;
  rdfs:label "te2"@en ;
  rdfs:comment "Time Constant (<i>T</i><i><sub>e2</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ti1 a rdf:Property ;
  rdfs:label "ti1"@en ;
  rdfs:comment "Controller follow up deadband (<i>Ti1</i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ti3 a rdf:Property ;
  rdfs:label "ti3"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>i3</sub></i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ti4 a rdf:Property ;
  rdfs:label "ti4"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>i4</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.tr4 a rdf:Property ;
  rdfs:label "tr4"@en ;
  rdfs:comment "Time constant (<i>T</i><i><sub>r4</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.upmax a rdf:Property ;
  rdfs:label "upmax"@en ;
  rdfs:comment "Limiter (<i>Upmax</i>) (&gt; ExcELIN2.upmin).  Typical value = 3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.upmin a rdf:Property ;
  rdfs:label "upmin"@en ;
  rdfs:comment "Limiter (<i>Upmin</i>) (&lt; ExcELIN2.upmax).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcELIN2.xp a rdf:Property ;
  rdfs:label "xp"@en ;
  rdfs:comment "Excitation transformer effective reactance (<i>Xp</i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcELIN2 .

cim:ExcHU.ae a rdf:Property ;
  rdfs:label "ae"@en ;
  rdfs:comment "Major loop PI tag gain factor (<i>Ae</i>).  Typical value = 3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.ai a rdf:Property ;
  rdfs:label "ai"@en ;
  rdfs:comment "Minor loop PI tag gain factor (<i>Ai</i>).  Typical value = 22." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.atr a rdf:Property ;
  rdfs:label "atr"@en ;
  rdfs:comment "AVR constant (<i>Atr</i>).  Typical value = 2,19." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.emax a rdf:Property ;
  rdfs:label "emax"@en ;
  rdfs:comment "Field voltage control signal upper limit on AVR base (<i>Emax</i>) (&gt; ExcHU.emin).  Typical value = 0,996." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.emin a rdf:Property ;
  rdfs:label "emin"@en ;
  rdfs:comment "Field voltage control signal lower limit on AVR base (<i>Emin</i>) (&lt; ExcHU.emax).  Typical value = -0,866." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.imax a rdf:Property ;
  rdfs:label "imax"@en ;
  rdfs:comment "Major loop PI tag output signal upper limit (<i>Imax</i>) (&gt; ExcHU.imin).  Typical value = 2,19." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.imin a rdf:Property ;
  rdfs:label "imin"@en ;
  rdfs:comment "Major loop PI tag output signal lower limit (<i>Imin</i>) (&lt; ExcHU.imax).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Voltage base conversion constant (<i>Ke</i>).  Typical value = 4,666." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.ki a rdf:Property ;
  rdfs:label "ki"@en ;
  rdfs:comment "Current base conversion constant (<i>Ki</i>).  Typical value = 0,21428." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Major loop PI tag integration time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0,154." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.ti a rdf:Property ;
  rdfs:label "ti"@en ;
  rdfs:comment "Minor loop PI control tag integration time constant (<i>Ti</i>) (&gt;= 0).  Typical value = 0,01333." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcHU.tr a rdf:Property ;
  rdfs:label "tr"@en ;
  rdfs:comment "Filter time constant (<i>Tr</i>) (&gt;= 0). If a voltage compensator is used in conjunction with this excitation system model, <i>Tr </i>should be set to 0.  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcHU .

cim:ExcIEEEAC1A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,38." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 14,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -14,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 4,18." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,14." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 6,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC1A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -5,43." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC1A .

cim:ExcIEEEAC2A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.kb a rdf:Property ;
  rdfs:label "kb"@en ;
  rdfs:comment "Second stage regulator gain (<i>K</i><i><sub>B</sub></i>) (&gt; 0).  Typical value = 25." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,28." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,35." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.kh a rdf:Property ;
  rdfs:label "kh"@en ;
  rdfs:comment "Exciter field current feedback gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,037." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,012." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,6." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 4,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>) (&gt; 0).  Typical value = 4,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 105." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC2A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC2A .

cim:ExcIEEEAC3A.efdn a rdf:Property ;
  rdfs:label "efdn"@en ;
  rdfs:comment "Value of <i>Efd </i>at which feedback gain changes (<i>E</i><i><sub>FDN</sub></i>) (&gt; 0).  Typical value = 2,36." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 45,62." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,104." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,499." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,143." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.kn a rdf:Property ;
  rdfs:label "kn"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>N</sub></i>) (&gt;= 0).  Typical value = 0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.kr a rdf:Property ;
  rdfs:label "kr"@en ;
  rdfs:comment "Constant associated with regulator and alternator field power supply (<i>K</i><i><sub>R</sub></i>) (&gt; 0).  Typical value = 3,77." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1,143." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,013." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,17." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -0,95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,24." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 4,68." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.vemin a rdf:Property ;
  rdfs:label "vemin"@en ;
  rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC3A.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>) (&gt;= 0).  Typical value = 16." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC3A .

cim:ExcIEEEAC4A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 200." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,015." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.vimax a rdf:Property ;
  rdfs:label "vimax"@en ;
  rdfs:comment "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.vimin a rdf:Property ;
  rdfs:label "vimin"@en ;
  rdfs:comment "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5,64." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC4A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4,53." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC4A .

cim:ExcIEEEAC5A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 5,6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 4,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,86." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,5." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.tf1 a rdf:Property ;
  rdfs:label "tf1"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F1</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.tf2 a rdf:Property ;
  rdfs:label "tf2"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.tf3 a rdf:Property ;
  rdfs:label "tf3"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F3</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 7,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC5A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -7,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC5A .

cim:ExcIEEEAC6A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 536." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,173." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 1,91." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1,6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.kh a rdf:Property ;
  rdfs:label "kh"@en ;
  rdfs:comment "Exciter field current limiter gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 92." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>])</i> (&gt;= 0).  Typical value = 0,214." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,044." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,086." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 9." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.th a rdf:Property ;
  rdfs:label "th"@en ;
  rdfs:comment "Exciter field current limiter time constant (<i>T</i><i><sub>H</sub></i>) (&gt; 0).  Typical value = 0,08." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.tj a rdf:Property ;
  rdfs:label "tj"@en ;
  rdfs:comment "Exciter field current limiter time constant (<i>T</i><i><sub>J</sub></i>) (&gt;= 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.tk a rdf:Property ;
  rdfs:label "tk"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>K</sub></i>) (&gt;= 0).  Typical value = 0,18." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (V<sub>AMIN</sub>) (&lt; 0).  Typical value = -75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 7,4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 5,55." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.vfelim a rdf:Property ;
  rdfs:label "vfelim"@en ;
  rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FELIM</sub></i>) (&gt; 0).  Typical value = 19." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.vhmax a rdf:Property ;
  rdfs:label "vhmax"@en ;
  rdfs:comment "Maximum field current limiter signal reference (<i>V</i><i><sub>HMAX</sub></i>) (&gt; 0).  Typical value = 75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 44." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC6A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -36." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC6A .

cim:ExcIEEEAC7B.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,18." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,02." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kdr a rdf:Property ;
  rdfs:label "kdr"@en ;
  rdfs:comment "Voltage regulator derivative gain (<i>K</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kf1 a rdf:Property ;
  rdfs:label "kf1"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F1</sub></i>) (&gt;= 0).  Typical value = 0,212." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kf2 a rdf:Property ;
  rdfs:label "kf2"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kf3 a rdf:Property ;
  rdfs:label "kf3"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F3</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kia a rdf:Property ;
  rdfs:label "kia"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 59,69." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kir a rdf:Property ;
  rdfs:label "kir"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>) (&gt;= 0).  Typical value = 4,24." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kl a rdf:Property ;
  rdfs:label "kl"@en ;
  rdfs:comment "Exciter field voltage lower limit parameter (<i>K</i><i><sub>L</sub></i>).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 4,96." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kpa a rdf:Property ;
  rdfs:label "kpa"@en ;
  rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PA</sub></i>) (&gt; 0 if ExcIEEEAC7B.kia = 0).  Typical value = 65,36." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.kpr a rdf:Property ;
  rdfs:label "kpr"@en ;
  rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>) (&gt; 0 if ExcIEEEAC7B.kir = 0).  Typical value = 4,24." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,44." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,075." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.tdr a rdf:Property ;
  rdfs:label "tdr"@en ;
  rdfs:comment "Lag time constant (<i>T</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -0,95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,02." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.vemin a rdf:Property ;
  rdfs:label "vemin"@en ;
  rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>).  Typical value = 6,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5,79." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC7B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -5,79." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC7B .

cim:ExcIEEEAC8B.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,55." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 1,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.kdr a rdf:Property ;
  rdfs:label "kdr"@en ;
  rdfs:comment "Voltage regulator derivative gain (<i>K</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.kir a rdf:Property ;
  rdfs:label "kir"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>) (&gt;= 0).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.kpr a rdf:Property ;
  rdfs:label "kpr"@en ;
  rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>) (&gt; 0 if ExcIEEEAC8B.kir = 0).  Typical value = 80." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.seve1 a rdf:Property ;
  rdfs:label "seve1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,3." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.seve2 a rdf:Property ;
  rdfs:label "seve2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.tdr a rdf:Property ;
  rdfs:label "tdr"@en ;
  rdfs:comment "Lag time constant (<i>T</i><i><sub>DR</sub></i>) (&gt; 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.ve1 a rdf:Property ;
  rdfs:label "ve1"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.ve2 a rdf:Property ;
  rdfs:label "ve2"@en ;
  rdfs:comment "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.vemin a rdf:Property ;
  rdfs:label "vemin"@en ;
  rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.vfemax a rdf:Property ;
  rdfs:label "vfemax"@en ;
  rdfs:comment "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>).  Typical value = 6." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 35." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEAC8B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEAC8B .

cim:ExcIEEEDC1A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment """(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 46." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0.1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0.33." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,06." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,46." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.uelin a rdf:Property ;
  rdfs:label "uelin"@en ;
  rdfs:comment """UEL input (<i>uelin</i>).
true = input is connected to the HV gate
false = input connects to the error signal.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcIEEEDC1A.vrmin).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC1A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0 and &lt; ExcIEEEDC1A.vrmax).  Typical value = -0,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC1A .

cim:ExcIEEEDC2A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,29." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment "(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output. Typical value = - 999  which means that there is no limit applied." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 300." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,279." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,117." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,33." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 0,675." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.uelin a rdf:Property ;
  rdfs:label "uelin"@en ;
  rdfs:comment """UEL input (<i>uelin</i>).
true = input is connected to the HV gate
false = input connects to the error signal.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>)(&gt; ExcIEEEDC2A.vrmin).  Typical value = 4,95." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC2A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0 and &lt; ExcIEEEDC2A.vrmax).  Typical value = -4,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC2A .

cim:ExcIEEEDC3A.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,375." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 3,15." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.exclim a rdf:Property ;
  rdfs:label "exclim"@en ;
  rdfs:comment """(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.kv a rdf:Property ;
  rdfs:label "kv"@en ;
  rdfs:comment "Fast raise/lower contact setting (<i>K</i><i><sub>V</sub></i>) (&gt; 0).  Typical value = 0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,267." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,068." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,5." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.trh a rdf:Property ;
  rdfs:label "trh"@en ;
  rdfs:comment "Rheostat travel time (<i>T</i><i><sub>RH</sub></i>) (&gt; 0).  Typical value = 20." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC3A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC3A .

cim:ExcIEEEDC4B.efd1 a rdf:Property ;
  rdfs:label "efd1"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 1,75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.efd2 a rdf:Property ;
  rdfs:label "efd2"@en ;
  rdfs:comment "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,33." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.kd a rdf:Property ;
  rdfs:label "kd"@en ;
  rdfs:comment "Regulator derivative gain (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 20." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.ki a rdf:Property ;
  rdfs:label "ki"@en ;
  rdfs:comment "Regulator integral gain (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 20." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Regulator proportional gain (<i>K</i><i><sub>P</sub></i>) (&gt;= 0).  Typical value = 20." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.oelin a rdf:Property ;
  rdfs:label "oelin"@en ;
  rdfs:comment """OEL input (<i>OELin</i>).
true = LV gate
false = subtract from error signal.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.seefd1 a rdf:Property ;
  rdfs:label "seefd1"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,08." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.seefd2 a rdf:Property ;
  rdfs:label "seefd2"@en ;
  rdfs:comment "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,27." ;
  cims:dataType cim:Float ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.td a rdf:Property ;
  rdfs:label "td"@en ;
  rdfs:comment "Regulator derivative filter time constant (<i>T</i><i><sub>D</sub></i>) (&gt; 0 if ExcIEEEDC4B.kd &gt; 0).  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.uelin a rdf:Property ;
  rdfs:label "uelin"@en ;
  rdfs:comment """UEL input (<i>UELin</i>).
true = HV gate
false = add to error signal.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.vemin a rdf:Property ;
  rdfs:label "vemin"@en ;
  rdfs:comment "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcIEEEDC4B.vrmin).  Typical value = 2,7." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEDC4B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0 and &lt; ExcIEEEDC4B.vrmax).  Typical value = -0,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEDC4B .

cim:ExcIEEEST1A.ilr a rdf:Property ;
  rdfs:label "ilr"@en ;
  rdfs:comment "Exciter output current limit reference (<i>I</i><i><sub>LR</sub></i><i>)</i>.  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 190." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,08." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.klr a rdf:Property ;
  rdfs:label "klr"@en ;
  rdfs:comment "Exciter output current limiter gain (<i>K</i><i><sub>LR</sub></i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.pssin a rdf:Property ;
  rdfs:label "pssin"@en ;
  rdfs:comment """Selector of the Power System Stabilizer (PSS) input (<i>PSSin</i>).
true = PSS input (<i>Vs</i>) added to error signal
false = PSS input (<i>Vs</i>) added to voltage regulator output.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.tb1 a rdf:Property ;
  rdfs:label "tb1"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B1</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.tc1 a rdf:Property ;
  rdfs:label "tc1"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C1</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.uelin a rdf:Property ;
  rdfs:label "uelin"@en ;
  rdfs:comment "Selector of the connection of the UEL input (<i>UELin</i>).  Typical value = ignoreUELsignal." ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:ExcIEEEST1AUELselectorKind .

cim:ExcIEEEST1A.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 14,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -14,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.vimax a rdf:Property ;
  rdfs:label "vimax"@en ;
  rdfs:comment "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 999." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.vimin a rdf:Property ;
  rdfs:label "vimin"@en ;
  rdfs:comment "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -999." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 7,8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST1A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -6,7." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST1A .

cim:ExcIEEEST2A.efdmax a rdf:Property ;
  rdfs:label "efdmax"@en ;
  rdfs:comment "Maximum field voltage (<i>E</i><i><sub>FDMax</sub></i>) (&gt;= 0).  Typical value = 99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 120." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 1,82." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.ke a rdf:Property ;
  rdfs:label "ke"@en ;
  rdfs:comment "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,05." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.ki a rdf:Property ;
  rdfs:label "ki"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt;= 0).  Typical value = 4,88." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,15." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.te a rdf:Property ;
  rdfs:label "te"@en ;
  rdfs:comment "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,5." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.uelin a rdf:Property ;
  rdfs:label "uelin"@en ;
  rdfs:comment """UEL input (<i>UELin</i>).
true = HV gate
false = add to error signal.
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST2A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST2A .

cim:ExcIEEEST3A.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0). This is parameter <i>K</i> in the IEEE standard. Typical value = 200." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.kg a rdf:Property ;
  rdfs:label "kg"@en ;
  rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.ki a rdf:Property ;
  rdfs:label "ki"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.km a rdf:Property ;
  rdfs:label "km"@en ;
  rdfs:comment "Forward gain constant of the inner loop field regulator (<i>K</i><i><sub>M</sub></i>) (&gt; 0).  Typical value = 7,93." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 6,15." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.thetap a rdf:Property ;
  rdfs:label "thetap"@en ;
  rdfs:comment "Potential circuit phase angle (<i>thetap</i>).  Typical value = 0." ;
  cims:dataType cim:AngleDegrees ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.tm a rdf:Property ;
  rdfs:label "tm"@en ;
  rdfs:comment "Forward time constant of inner loop field regulator (<i>T</i><i><sub>M</sub></i>) (&gt; 0).  Typical value = 0,4." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vbmax a rdf:Property ;
  rdfs:label "vbmax"@en ;
  rdfs:comment "Maximum excitation voltage (<i>V</i><i><sub>BMax</sub></i>) (&gt; 0).  Typical value = 6,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vgmax a rdf:Property ;
  rdfs:label "vgmax"@en ;
  rdfs:comment "Maximum inner loop feedback voltage (<i>V</i><i><sub>GMax</sub></i>) (&gt;= 0).  Typical value = 5,8." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vimax a rdf:Property ;
  rdfs:label "vimax"@en ;
  rdfs:comment "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vimin a rdf:Property ;
  rdfs:label "vimin"@en ;
  rdfs:comment "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -0,2." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vmmax a rdf:Property ;
  rdfs:label "vmmax"@en ;
  rdfs:comment "Maximum inner loop output (<i>V</i><i><sub>MMax</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vmmin a rdf:Property ;
  rdfs:label "vmmin"@en ;
  rdfs:comment "Minimum inner loop output (<i>V</i><i><sub>MMin</sub></i>) (&lt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -10." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST3A.xl a rdf:Property ;
  rdfs:label "xl"@en ;
  rdfs:comment "Reactance associated with potential source (<i>X</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 0,081." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST3A .

cim:ExcIEEEST4B.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,113." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.kg a rdf:Property ;
  rdfs:label "kg"@en ;
  rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.ki a rdf:Property ;
  rdfs:label "ki"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.kim a rdf:Property ;
  rdfs:label "kim"@en ;
  rdfs:comment "Voltage regulator integral gain output (<i>K</i><i><sub>IM</sub></i>).  Typical value = 0." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.kir a rdf:Property ;
  rdfs:label "kir"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>).  Typical value = 10,75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.kp a rdf:Property ;
  rdfs:label "kp"@en ;
  rdfs:comment "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 9,3." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.kpm a rdf:Property ;
  rdfs:label "kpm"@en ;
  rdfs:comment "Voltage regulator proportional gain output (<i>K</i><i><sub>PM</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.kpr a rdf:Property ;
  rdfs:label "kpr"@en ;
  rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>).  Typical value = 10,75." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.thetap a rdf:Property ;
  rdfs:label "thetap"@en ;
  rdfs:comment "Potential circuit phase angle (<i>thetap</i>).  Typical value = 0." ;
  cims:dataType cim:AngleDegrees ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.vbmax a rdf:Property ;
  rdfs:label "vbmax"@en ;
  rdfs:comment "Maximum excitation voltage (<i>V</i><i><sub>BMax</sub></i>) (&gt; 0).  Typical value = 11,63." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.vmmax a rdf:Property ;
  rdfs:label "vmmax"@en ;
  rdfs:comment "Maximum inner loop output (<i>V</i><i><sub>MMax</sub></i>) (&gt; ExcIEEEST4B.vmmin).  Typical value = 99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.vmmin a rdf:Property ;
  rdfs:label "vmmin"@en ;
  rdfs:comment "Minimum inner loop output (<i>V</i><i><sub>MMin</sub></i>) (&lt; ExcIEEEST4B.vmmax).  Typical value = -99." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -0,87." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST4B.xl a rdf:Property ;
  rdfs:label "xl"@en ;
  rdfs:comment "Reactance associated with potential source (<i>X</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 0,124." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST4B .

cim:ExcIEEEST5B.kc a rdf:Property ;
  rdfs:label "kc"@en ;
  rdfs:comment "Rectifier regulation factor (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,004." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.kr a rdf:Property ;
  rdfs:label "kr"@en ;
  rdfs:comment "Regulator gain (<i>K</i><i><sub>R</sub></i>) (&gt; 0).  Typical value = 200." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.t1 a rdf:Property ;
  rdfs:label "t1"@en ;
  rdfs:comment "Firing circuit time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,004." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tb1 a rdf:Property ;
  rdfs:label "tb1"@en ;
  rdfs:comment "Regulator lag time constant (<i>T</i><i><sub>B1</sub></i>) (&gt;= 0).  Typical value = 6." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tb2 a rdf:Property ;
  rdfs:label "tb2"@en ;
  rdfs:comment "Regulator lag time constant (<i>T</i><i><sub>B2</sub></i>) (&gt;= 0).  Typical value = 0,01." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tc1 a rdf:Property ;
  rdfs:label "tc1"@en ;
  rdfs:comment "Regulator lead time constant (<i>T</i><i><sub>C1</sub></i>) (&gt;= 0).  Typical value = 0,8." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tc2 a rdf:Property ;
  rdfs:label "tc2"@en ;
  rdfs:comment "Regulator lead time constant (<i>T</i><i><sub>C2</sub></i>) (&gt;= 0).  Typical value = 0,08." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tob1 a rdf:Property ;
  rdfs:label "tob1"@en ;
  rdfs:comment "OEL lag time constant (<i>T</i><i><sub>OB1</sub></i>) (&gt;= 0).  Typical value = 2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tob2 a rdf:Property ;
  rdfs:label "tob2"@en ;
  rdfs:comment "OEL lag time constant (<i>T</i><i><sub>OB2</sub></i>) (&gt;= 0).  Typical value = 0,08." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.toc1 a rdf:Property ;
  rdfs:label "toc1"@en ;
  rdfs:comment "OEL lead time constant (<i>T</i><i><sub>OC1</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.toc2 a rdf:Property ;
  rdfs:label "toc2"@en ;
  rdfs:comment "OEL lead time constant (<i>T</i><i><sub>OC2</sub></i>) (&gt;= 0).  Typical value = 0,08." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tub1 a rdf:Property ;
  rdfs:label "tub1"@en ;
  rdfs:comment "UEL lag time constant (<i>T</i><i><sub>UB1</sub></i>) (&gt;= 0).  Typical value = 10." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tub2 a rdf:Property ;
  rdfs:label "tub2"@en ;
  rdfs:comment "UEL lag time constant (<i>T</i><i><sub>UB2</sub></i>) (&gt;= 0).  Typical value = 0,05." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tuc1 a rdf:Property ;
  rdfs:label "tuc1"@en ;
  rdfs:comment "UEL lead time constant (<i>T</i><i><sub>UC1</sub></i>) (&gt;= 0).  Typical value = 2." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.tuc2 a rdf:Property ;
  rdfs:label "tuc2"@en ;
  rdfs:comment "UEL lead time constant (<i>T</i><i><sub>UC2</sub></i>) (&gt;= 0).  Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST5B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST5B .

cim:ExcIEEEST6B.ilr a rdf:Property ;
  rdfs:label "ilr"@en ;
  rdfs:comment "Exciter output current limit reference (<i>I</i><i><sub>LR</sub></i>) (&gt; 0).  Typical value = 4,164." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.kci a rdf:Property ;
  rdfs:label "kci"@en ;
  rdfs:comment "Exciter output current limit adjustment (<i>K</i><i><sub>CI</sub></i>) (&gt; 0).  Typical value = 1,0577." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.kff a rdf:Property ;
  rdfs:label "kff"@en ;
  rdfs:comment "Pre-control gain constant of the inner loop field regulator (<i>K</i><i><sub>FF</sub></i>). Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.kg a rdf:Property ;
  rdfs:label "kg"@en ;
  rdfs:comment "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.kia a rdf:Property ;
  rdfs:label "kia"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt; 0).  Typical value = 45,094." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.klr a rdf:Property ;
  rdfs:label "klr"@en ;
  rdfs:comment "Exciter output current limiter gain (<i>K</i><i><sub>LR</sub></i>) (&gt; 0).  Typical value = 17,33." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.km a rdf:Property ;
  rdfs:label "km"@en ;
  rdfs:comment "Forward gain constant of the inner loop field regulator (<i>K</i><i><sub>M</sub></i>).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.kpa a rdf:Property ;
  rdfs:label "kpa"@en ;
  rdfs:comment "Voltage regulator proportional gain (<u>K</u><u><sub>PA</sub></u>) (&gt; 0).  Typical value = 18,038." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.oelin a rdf:Property ;
  rdfs:label "oelin"@en ;
  rdfs:comment "OEL input selector (<i>OELin</i>). Typical value = noOELinput." ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:ExcST6BOELselectorKind .

cim:ExcIEEEST6B.tg a rdf:Property ;
  rdfs:label "tg"@en ;
  rdfs:comment "Feedback time constant of inner loop field voltage regulator (<i>T</i><i><sub>G</sub></i>) (&gt;= 0). Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.vamax a rdf:Property ;
  rdfs:label "vamax"@en ;
  rdfs:comment "Maximum voltage regulator output (V<i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 4,81." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.vamin a rdf:Property ;
  rdfs:label "vamin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -3,85." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 4,81." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST6B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -3,85." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST6B .

cim:ExcIEEEST7B.kh a rdf:Property ;
  rdfs:label "kh"@en ;
  rdfs:comment "High-value gate feedback gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.kia a rdf:Property ;
  rdfs:label "kia"@en ;
  rdfs:comment "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.kl a rdf:Property ;
  rdfs:label "kl"@en ;
  rdfs:comment "Low-value gate feedback gain (<i>K</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.kpa a rdf:Property ;
  rdfs:label "kpa"@en ;
  rdfs:comment "Voltage regulator proportional gain (<i>K</i><i><sub>PA</sub></i>) (&gt; 0).  Typical value = 40." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.oelin a rdf:Property ;
  rdfs:label "oelin"@en ;
  rdfs:comment "OEL input selector (<i>OELin</i>).  Typical value = noOELinput." ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:ExcST7BOELselectorKind .

cim:ExcIEEEST7B.tb a rdf:Property ;
  rdfs:label "tb"@en ;
  rdfs:comment "Regulator lag time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.tc a rdf:Property ;
  rdfs:label "tc"@en ;
  rdfs:comment "Regulator lead time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.tf a rdf:Property ;
  rdfs:label "tf"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.tg a rdf:Property ;
  rdfs:label "tg"@en ;
  rdfs:comment "Feedback time constant of inner loop field voltage regulator (<i>T</i><i><sub>G</sub></i>) (&gt;= 0). Typical value = 1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.tia a rdf:Property ;
  rdfs:label "tia"@en ;
  rdfs:comment "Feedback time constant (<i>T</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 3." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.uelin a rdf:Property ;
  rdfs:label "uelin"@en ;
  rdfs:comment "UEL input selector (<i>UELin</i>). Typical value = noUELinput." ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:ExcST7BUELselectorKind .

cim:ExcIEEEST7B.vmax a rdf:Property ;
  rdfs:label "vmax"@en ;
  rdfs:comment "Maximum voltage reference signal (<i>V</i><i><sub>MAX</sub></i>) (&gt; 0 and &gt; ExcIEEEST7B.vmin).  Typical value = 1,1." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.vmin a rdf:Property ;
  rdfs:label "vmin"@en ;
  rdfs:comment "Minimum voltage reference signal (<i>V</i><i><sub>MIN</sub></i>) (&gt; 0 and &lt; ExcIEEEST7B.vmax).  Typical value = 0,9." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.vrmax a rdf:Property ;
  rdfs:label "vrmax"@en ;
  rdfs:comment "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcIEEEST7B.vrmin a rdf:Property ;
  rdfs:label "vrmin"@en ;
  rdfs:comment "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4,5." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcIEEEST7B .

cim:ExcNI.busFedSelector a rdf:Property ;
  rdfs:label "busFedSelector"@en ;
  rdfs:comment """Fed by selector (<i>BusFedSelector</i>). 
true = bus fed (switch is closed)
false = solid fed (switch is open).
Typical value = true.""" ;
  cims:dataType cim:Boolean ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcNI .

cim:ExcNI.ka a rdf:Property ;
  rdfs:label "ka"@en ;
  rdfs:comment "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 210." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcNI .

cim:ExcNI.kf a rdf:Property ;
  rdfs:label "kf"@en ;
  rdfs:comment "Excitation control system stabilizer gain (<i>Kf</i>) (&gt; 0).  Typical value 0,01." ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcNI .

cim:ExcNI.r a rdf:Property ;
  rdfs:label "r"@en ;
  rdfs:comment """<i>rc</i> / <i>rfd</i> (<i>R</i>) (&gt;= 0). 
0 means exciter has negative current capability
&gt; 0 means exciter does not have negative current capability.  
Typical value = 5.""" ;
  cims:dataType cim:PU ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcNI .

cim:ExcNI.ta a rdf:Property ;
  rdfs:label "ta"@en ;
  rdfs:comment "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcNI .

cim:ExcNI.tf1 a rdf:Property ;
  rdfs:label "tf1"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt; 0). Typical value = 1,0." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
  cims:stereotype <http://iec.ch/TC57/NonStandard/UML#attribute> ;
  rdfs:domain cim:ExcNI .

cim:ExcNI.tf2 a rdf:Property ;
  rdfs:label "tf2"@en ;
  rdfs:comment "Excitation control system stabilizer time constant (<i>Tf2</i>) (&gt; 0). Typical value = 0,1." ;
  cims:dataType cim:Seconds ;
  cims:multiplicity cims:M:1..1 ;
