@prefix cim    : <http://iec.ch/TC57/CIM100#> .
@prefix dy     : <http://iec.ch/TC57/ns/CIM/Dynamics-EU#> .
@prefix dcat   : <http://www.w3.org/ns/dcat#> .
@prefix dct    : <http://purl.org/dc/terms/> .
@prefix owl    : <http://www.w3.org/2002/07/owl#> .
@prefix rdf    : <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs   : <http://www.w3.org/2000/01/rdf-schema#> .
@prefix skos   : <http://www.w3.org/2004/02/skos/core#> .
@prefix xsd    : <http://www.w3.org/2001/XMLSchema#> .

dy:Ontology a owl:Ontology ;
  dct:description "This vocabulary is describing the dynamics profile from IEC 61970-600-2."@en ;
  dcat:keyword "DY" ;
  dcat:theme "vocabulary"@en ;
  dct:conformsTo "file://iec61970cim17v40_iec61968cim13v13a_iec62325cim03v17a.eap", "urn:iso:std:iec:61970-301:ed-7:amd1", "urn:iso:std:iec:61970-302:ed-1", "urn:iso:std:iec:61970-401:draft:ed-1", "urn:iso:std:iec:61970-501:draft:ed-2", "urn:iso:std:iec:61970-600-2:ed-1" ;
  dct:creator "ENTSO-E"@en ;
  dct:identifier "urn:uuid:ba96da07-eca3-4259-b96c-cf5b51baa082" ;
  dct:issued "2021-01-27T13:04:24Z"^^xsd:dateTime ;
  dct:language "en-GB" ;
  dct:modified "2020-10-12"^^xsd:date ;
  dct:publisher "ENTSO-E"@en ;
  dct:rights "Copyright"@en ;
  dct:rightsHolder "ENTSO-E"@en ;
  dct:title "Dynamics Vocabulary"@en ;
  owl:incompatibleWith <http://entsoe.eu/2009/profile1> ;
  owl:versionIRI <http://iec.ch/TC57/ns/CIM/Dynamics-EU/1.0> ;
  owl:versionInfo "1.0.0"@en .

cim:ACDCConverter a owl:Class ;
  rdfs:label "ACDCConverter"@en ;
  dy:Package "Package_DC" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:ConductingEquipment ;
  skos:definition "A unit with valves for three phases, together with unit control equipment, essential protective and switching devices, DC storage capacitors, phase reactors and auxiliaries, if any, used for conversion."@en .

cim:ACDCTerminal a owl:Class ;
  rdfs:label "ACDCTerminal"@en ;
  dy:Package "Package_Core" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "An electrical connection point (AC or DC) to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."@en .

cim:ActivePower a owl:Class ;
  rdfs:label "ActivePower"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition "Product of RMS value of the voltage and the RMS value of the in-phase component of the current."@en .

cim:AngleDegrees a owl:Class ;
  rdfs:label "AngleDegrees"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition """
Measurement of angle in degrees.

\t"""@en .

cim:ApparentPower a owl:Class ;
  rdfs:label "ApparentPower"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition """
Product of the RMS value of the voltage and the RMS value of the current.

\t"""@en .

cim:Area a owl:Class ;
  rdfs:label "Area"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition "Area."@en .

cim:AsynchronousMachine a owl:Class ;
  rdfs:label "AsynchronousMachine"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RotatingMachine ;
  skos:definition "A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine."@en .

cim:AsynchronousMachineDynamics a owl:Class ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  dy:Package "Package_AsynchronousMachineDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RotatingMachineDynamics ;
  skos:definition """
Asynchronous machine whose behaviour is described by reference to a standard model expressed in either time constant reactance form or equivalent circuit form <font color="#0f0f0f">or by definition of a user-defined model.</font>
Parameter details:
<ol>
<li>Asynchronous machine parameters such as <i>Xl, Xs,</i> etc. are actually used as inductances in the model, but are commonly referred to as reactances since, at nominal frequency, the PU values are the same. However, some references use the symbol <i>L</i> instead of <i>X</i>.</li>
</ol>
\t"""@en .

cim:AsynchronousMachineEquivalentCircuit a owl:Class ;
  rdfs:label "AsynchronousMachineEquivalentCircuit"@en ;
  dy:Package "Package_AsynchronousMachineDynamics" ;
  rdfs:subClassOf cim:AsynchronousMachineDynamics ;
  skos:definition """
The electrical equations of all variations of the asynchronous model are based on the AsynchronousEquivalentCircuit diagram for the direct- and quadrature- axes, with two equivalent rotor windings in each axis.  
Equations for conversion between equivalent circuit and time constant reactance forms:
<i>Xs</i> = <i>Xm</i> + <i>Xl</i>
<i>X'</i> = <i>Xl</i> + <i>Xm</i> x <i>Xlr1 </i>/ (<i>Xm </i>+ <i>Xlr1</i>)
<i>X''</i> = <i>Xl</i> + <i>Xm</i> x <i>Xlr1</i> x <i>Xlr2</i> / (<i>Xm</i> x <i>Xlr1</i> + <i>Xm</i> x <i>Xlr2</i> + <i>Xlr1</i> x <i>Xlr2</i>)
<i>T'o</i> = (<i>Xm</i> + <i>Xlr1</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rr1</i>)
<i>T''o</i> = (<i>Xm</i> x <i>Xlr1</i> + <i>Xm</i> x <i>Xlr2</i> + <i>Xlr1</i> x <i>Xlr2</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rr2</i> x (<i>Xm</i> + <i>Xlr1</i>)
Same equations using CIM attributes from AsynchronousMachineTimeConstantReactance class on left of "=" and AsynchronousMachineEquivalentCircuit class on right (except as noted):
xs = xm + RotatingMachineDynamics.statorLeakageReactance
xp = RotatingMachineDynamics.statorLeakageReactance + xm x xlr1 / (xm + xlr1)
xpp = RotatingMachineDynamics.statorLeakageReactance + xm x xlr1 x xlr2 / (xm x xlr1 + xm x xlr2 + xlr1 x xlr2)
tpo = (xm + xlr1) / (2 x pi x nominal frequency x rr1)
tppo = (xm x xlr1 + xm x xlr2 + xlr1 x xlr2) / (2 x pi x nominal frequency x rr2 x (xm + xlr1).
\t"""@en .

cim:AsynchronousMachineTimeConstantReactance a owl:Class ;
  rdfs:label "AsynchronousMachineTimeConstantReactance"@en ;
  dy:Package "Package_AsynchronousMachineDynamics" ;
  rdfs:subClassOf cim:AsynchronousMachineDynamics ;
  skos:definition """
Parameter details:
<ol>
<li>If <i>X'' </i>=<i> X'</i>, a single cage (one equivalent rotor winding per axis) is modelled.</li>
<li>The “<i>p</i>” in the attribute names is a substitution for a “prime” in the usual parameter notation, e.g. <i>tpo</i> refers to <i>T'o</i>.</li>
</ol>
The parameters used for models expressed in time constant reactance form include:
- RotatingMachine.ratedS (<i>MVAbase</i>);
- RotatingMachineDynamics.damping (<i>D</i>);
- RotatingMachineDynamics.inertia (<i>H</i>);
- RotatingMachineDynamics.saturationFactor (<i>S1</i>);
- RotatingMachineDynamics.saturationFactor120 (<i>S12</i>);
- RotatingMachineDynamics.statorLeakageReactance (<i>Xl</i>);
- RotatingMachineDynamics.statorResistance (<i>Rs</i>);
- .xs (<i>Xs</i>);
- .xp (<i>X'</i>);
- .xpp (<i>X''</i>);
- .tpo (<i>T'o</i>);
- .tppo (<i>T''o</i>).
\t"""@en .

cim:AsynchronousMachineUserDefined a owl:Class ;
  rdfs:label "AsynchronousMachineUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:AsynchronousMachineDynamics ;
  skos:definition "Asynchronous machine whose dynamic behaviour is described by a user-defined model."@en .

cim:Boolean a owl:Class ;
  rdfs:label "Boolean"@en ;
  dy:Package "Package_Domain" ;
  dy:isPrimitive "True" ;
  skos:definition """
A type with the value space "true" and "false".

\t"""@en .

cim:CSCDynamics a owl:Class ;
  rdfs:label "CSCDynamics"@en ;
  dy:Package "Package_HVDCDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:HVDCDynamics ;
  skos:definition "CSC function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:CSCUserDefined a owl:Class ;
  rdfs:label "CSCUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:CSCDynamics ;
  skos:definition "Current source converter (CSC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:ConductingEquipment a owl:Class ;
  rdfs:label "ConductingEquipment"@en ;
  dy:Package "Package_Core" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:Equipment ;
  skos:definition "The parts of the AC power system that are designed to carry current or that are conductively connected through terminals."@en .

cim:CrossCompoundTurbineGovernorDynamics a owl:Class ;
  rdfs:label "CrossCompoundTurbineGovernorDynamics"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Turbine-governor cross-compound function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:CsConverter a owl:Class ;
  rdfs:label "CsConverter"@en ;
  dy:Package "Package_DC" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:ACDCConverter ;
  skos:definition """
DC side of the current source converter (CSC).
The firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. dc voltage, dc current and active power. From a steady state perspective it is sufficient to specify the wanted active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.
The reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses is a function of the dc voltage and dc current.
The attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10-18 degrees.
The attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17-20 degrees.
\t"""@en .

cim:Date a owl:Class ;
  rdfs:label "Date"@en ;
  dy:Package "Package_Domain" ;
  dy:isPrimitive "True" ;
  skos:definition "Date as \"yyyy-mm-dd\", which conforms with ISO 8601. UTC time zone is specified as \"yyyy-mm-ddZ\". A local timezone relative UTC is specified as \"yyyy-mm-dd(+/-)hh:mm\"."@en .

cim:DiscExcContIEEEDEC1A a owl:Class ;
  rdfs:label "DiscExcContIEEEDEC1A"@en ;
  dy:Package "Package_DiscontinuousExcitationControlDynamics" ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics ;
  skos:definition """
IEEE type DEC1A discontinuous excitation control model that boosts generator excitation to a level higher than that demanded by the voltage regulator and stabilizer immediately following a system fault.
Reference: IEEE 421.5-2005, 12.2. 
\t"""@en .

cim:DiscExcContIEEEDEC2A a owl:Class ;
  rdfs:label "DiscExcContIEEEDEC2A"@en ;
  dy:Package "Package_DiscontinuousExcitationControlDynamics" ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics ;
  skos:definition """
IEEE type DEC2A model for discontinuous excitation control. This system provides transient excitation boosting via an open-loop control as initiated by a trigger signal generated remotely.
Reference: IEEE 421.5-2005 12.3. 
\t"""@en .

cim:DiscExcContIEEEDEC3A a owl:Class ;
  rdfs:label "DiscExcContIEEEDEC3A"@en ;
  dy:Package "Package_DiscontinuousExcitationControlDynamics" ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics ;
  skos:definition """
IEEE type DEC3A model. In some systems, the stabilizer output is disconnected from the regulator immediately following a severe fault to prevent the stabilizer from competing with action of voltage regulator during the first swing.
Reference: IEEE 421.5-2005 12.4. 
\t"""@en .

cim:DiscontinuousExcitationControlDynamics a owl:Class ;
  rdfs:label "DiscontinuousExcitationControlDynamics"@en ;
  dy:Package "Package_DiscontinuousExcitationControlDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Discontinuous excitation control function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model</font>."@en .

cim:DiscontinuousExcitationControlUserDefined a owl:Class ;
  rdfs:label "DiscontinuousExcitationControlUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:DiscontinuousExcitationControlDynamics ;
  skos:definition "Discontinuous excitation control function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:DroopSignalFeedbackKind a owl:Class ;
  rdfs:label "DroopSignalFeedbackKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:DroopSignalFeedbackKind.electricalPower cim:DroopSignalFeedbackKind.none
    cim:DroopSignalFeedbackKind.fuelValveStroke cim:DroopSignalFeedbackKind.governorOutput ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Governor droop signal feedback source."@en .

cim:DynamicsFunctionBlock a owl:Class ;
  rdfs:label "DynamicsFunctionBlock"@en ;
  dy:Package "Package_StandardModels" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "Abstract parent class for all Dynamics function blocks."@en .

cim:EnergyConnection a owl:Class ;
  rdfs:label "EnergyConnection"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:ConductingEquipment ;
  skos:definition "A connection of energy generation or consumption on the power system model."@en .

cim:EnergyConsumer a owl:Class ;
  rdfs:label "EnergyConsumer"@en ;
  dy:Package "Package_Wires" ;
  dy:isDescription "True" ;
  rdfs:subClassOf cim:EnergyConnection ;
  skos:definition """
Generic user of energy - a  point of consumption on the power system model.
EnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False.
\t"""@en .

cim:Equipment a owl:Class ;
  rdfs:label "Equipment"@en ;
  dy:Package "Package_Core" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:PowerSystemResource ;
  skos:definition "The parts of a power system that are physical devices, electronic or mechanical."@en .

cim:ExcAC1A a owl:Class ;
  rdfs:label "ExcAC1A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC1A alternator-supplied rectifier excitation system with different rate feedback source."@en .

cim:ExcAC2A a owl:Class ;
  rdfs:label "ExcAC2A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC2A alternator-supplied rectifier excitation system with different field current limit."@en .

cim:ExcAC3A a owl:Class ;
  rdfs:label "ExcAC3A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC3A alternator-supplied rectifier excitation system with different field current limit."@en .

cim:ExcAC4A a owl:Class ;
  rdfs:label "ExcAC4A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC4A alternator-supplied rectifier excitation system with different minimum controller output."@en .

cim:ExcAC5A a owl:Class ;
  rdfs:label "ExcAC5A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC5A alternator-supplied rectifier excitation system with different minimum controller output."@en .

cim:ExcAC6A a owl:Class ;
  rdfs:label "ExcAC6A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC6A alternator-supplied rectifier excitation system with speed input."@en .

cim:ExcAC8B a owl:Class ;
  rdfs:label "ExcAC8B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE AC8B alternator-supplied rectifier excitation system with speed input and input limiter."@en .

cim:ExcANS a owl:Class ;
  rdfs:label "ExcANS"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Italian excitation system. It represents static field voltage or excitation current feedback excitation system."@en .

cim:ExcAVR1 a owl:Class ;
  rdfs:label "ExcAVR1"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Italian excitation system corresponding to IEEE (1968) type 1 model. It represents an exciter dynamo and electromechanical regulator."@en .

cim:ExcAVR2 a owl:Class ;
  rdfs:label "ExcAVR2"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Italian excitation system corresponding to IEEE (1968) type 2 model. It represents an alternator and rotating diodes and electromechanic voltage regulators."@en .

cim:ExcAVR3 a owl:Class ;
  rdfs:label "ExcAVR3"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Italian excitation system. It represents an exciter dynamo and electric regulator. "@en .

cim:ExcAVR4 a owl:Class ;
  rdfs:label "ExcAVR4"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Italian excitation system. It represents a static exciter and electric voltage regulator."@en .

cim:ExcAVR5 a owl:Class ;
  rdfs:label "ExcAVR5"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Manual excitation control with field circuit resistance. This model can be used as a very simple representation of manual voltage control."@en .

cim:ExcAVR7 a owl:Class ;
  rdfs:label "ExcAVR7"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "IVO excitation system."@en .

cim:ExcBBC a owl:Class ;
  rdfs:label "ExcBBC"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Transformer fed static excitation system (static with ABB regulator). This model represents a static excitation system in which a gated thyristor bridge fed by a transformer at the main generator terminals feeds the main generator directly."@en .

cim:ExcCZ a owl:Class ;
  rdfs:label "ExcCZ"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Czech proportion/integral exciter."@en .

cim:ExcDC1A a owl:Class ;
  rdfs:label "ExcDC1A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE DC1A direct current commutator exciter with speed input and without underexcitation limiters (UEL) inputs."@en .

cim:ExcDC2A a owl:Class ;
  rdfs:label "ExcDC2A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE DC2A direct current commutator exciter with speed input, one more leg block in feedback loop and without underexcitation limiters (UEL) inputs.  DC type 2 excitation system model with added speed multiplier, added lead-lag, and voltage-dependent limits."@en .

cim:ExcDC3A a owl:Class ;
  rdfs:label "ExcDC3A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE DC3A direct current commutator exciter with speed input, and deadband.  DC old type 4."@en .

cim:ExcDC3A1 a owl:Class ;
  rdfs:label "ExcDC3A1"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified old IEEE type 3 excitation system."@en .

cim:ExcELIN1 a owl:Class ;
  rdfs:label "ExcELIN1"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Static PI transformer fed excitation system ELIN (VATECH) - simplified model.  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  A power system stabilizer with power input is included in the model."@en .

cim:ExcELIN2 a owl:Class ;
  rdfs:label "ExcELIN2"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Detailed excitation system ELIN (VATECH).  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  Power system stabilizer models used in conjunction with this excitation system model: PssELIN2, PssIEEE2B, Pss2B."@en .

cim:ExcHU a owl:Class ;
  rdfs:label "ExcHU"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Hungarian excitation system, with built-in voltage transducer."@en .

cim:ExcIEEEAC1A a owl:Class ;
  rdfs:label "ExcIEEEAC1A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC1A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC1A. These excitation systems consist of an alternator main exciter with non-controlled rectifiers.
Reference: IEEE 421.5-2005, 6.1.
\t"""@en .

cim:ExcIEEEAC2A a owl:Class ;
  rdfs:label "ExcIEEEAC2A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC2A model. The model represents a high initial response field-controlled alternator-rectifier excitation system. The alternator main exciter is used with non-controlled rectifiers. The type AC2A model is similar to that of type AC1A except for the inclusion of exciter time constant compensation and exciter field current limiting elements.
Reference: IEEE 421.5-2005, 6.2.
\t"""@en .

cim:ExcIEEEAC3A a owl:Class ;
  rdfs:label "ExcIEEEAC3A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC3A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC3A. These excitation systems include an alternator main exciter with non-controlled rectifiers. The exciter employs self-excitation, and the voltage regulator power is derived from the exciter output voltage.  Therefore, this system has an additional nonlinearity, simulated by the use of a multiplier whose inputs are the voltage regulator command signal, <i>Va</i>, and the exciter output voltage, <i>Efd</i>, times <i>K</i><i><sub>R</sub></i>.  This model is applicable to excitation systems employing static voltage regulators.
Reference: IEEE 421.5-2005, 6.3.
\t"""@en .

cim:ExcIEEEAC4A a owl:Class ;
  rdfs:label "ExcIEEEAC4A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC4A model. The model represents type AC4A alternator-supplied controlled-rectifier excitation system which is quite different from the other types of AC systems. This high initial response excitation system utilizes a full thyristor bridge in the exciter output circuit.  The voltage regulator controls the firing of the thyristor bridges. The exciter alternator uses an independent voltage regulator to control its output voltage to a constant value. These effects are not modelled; however, transient loading effects on the exciter alternator are included.
Reference: IEEE 421.5-2005, 6.4.
\t"""@en .

cim:ExcIEEEAC5A a owl:Class ;
  rdfs:label "ExcIEEEAC5A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC5A model. The model represents a simplified model for brushless excitation systems. The regulator is supplied from a source, such as a permanent magnet generator, which is not affected by system disturbances.  Unlike other AC models, this model uses loaded rather than open circuit exciter saturation data in the same way as it is used for the DC models.  Because the model has been widely implemented by the industry, it is sometimes used to represent other types of systems when either detailed data for them are not available or simplified models are required.
Reference: IEEE 421.5-2005, 6.5.
\t"""@en .

cim:ExcIEEEAC6A a owl:Class ;
  rdfs:label "ExcIEEEAC6A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC6A model. The model represents field-controlled alternator-rectifier excitation systems with system-supplied electronic voltage regulators.  The maximum output of the regulator, <i>V</i><i><sub>R</sub></i>, is a function of terminal voltage, <i>V</i><i><sub>T</sub></i>. The field current limiter included in the original model AC6A remains in the 2005 update.
Reference: IEEE 421.5-2005, 6.6. 


\t"""@en .

cim:ExcIEEEAC7B a owl:Class ;
  rdfs:label "ExcIEEEAC7B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC7B model. The model represents excitation systems which consist of an AC alternator with either stationary or rotating rectifiers to produce the DC field requirements. It is an upgrade to earlier AC excitation systems, which replace only the controls but retain the AC alternator and diode rectifier bridge.
Reference: IEEE 421.5-2005, 6.7. Note, however, that in IEEE 421.5-2005, the [1 / <i>sT</i><i><sub>E</sub></i>] block is shown as [1 / (1 + <i>sT</i><i><sub>E</sub></i>)], which is incorrect.
\t"""@en .

cim:ExcIEEEAC8B a owl:Class ;
  rdfs:label "ExcIEEEAC8B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type AC8B model. This model represents a PID voltage regulator with either a brushless exciter or DC exciter. The AVR in this model consists of PID control, with separate constants for the proportional (<i>K</i><i><sub>PR</sub></i>), integral (<i>K</i><i><sub>IR</sub></i>), and derivative (<i>K</i><i><sub>DR</sub></i>) gains. The representation of the brushless exciter (<i>T</i><i><sub>E</sub></i>, <i>K</i><i><sub>E</sub></i>, <i>S</i><i><sub>E</sub></i>, <i>K</i><i><sub>C</sub></i>, <i>K</i><i><sub>D</sub></i>) is similar to the model type AC2A. The type AC8B model can be used to represent static voltage regulators applied to brushless excitation systems. Digitally based voltage regulators feeding DC rotating main exciters can be represented with the AC type AC8B model with the parameters <i>K</i><i><sub>C</sub></i> and <i>K</i><i><sub>D</sub></i> set to 0.  For thyristor power stages fed from the generator terminals, the limits <i>V</i><i><sub>RMAX</sub></i> and <i>V</i><i><sub>RMIN</sub></i><i> </i>should be a function of terminal voltage: V<i><sub>T</sub></i> x <i>V</i><i><sub>RMAX</sub></i><sub> </sub>and <i>V</i><i><sub>T</sub></i> x <i>V</i><i><sub>RMIN</sub></i>.
Reference: IEEE 421.5-2005, 6.8. 
\t"""@en .

cim:ExcIEEEDC1A a owl:Class ;
  rdfs:label "ExcIEEEDC1A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type DC1A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators (especially the direct-acting rheostatic, rotating amplifier, and magnetic amplifier types).  Because this model has been widely implemented by the industry, it is sometimes used to represent other types of systems when detailed data for them are not available or when a simplified model is required.
Reference: IEEE 421.5-2005, 5.1. 
\t"""@en .

cim:ExcIEEEDC2A a owl:Class ;
  rdfs:label "ExcIEEEDC2A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type DC2A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators having supplies obtained from the generator or auxiliary bus.  It differs from the type DC1A model only in the voltage regulator output limits, which are now proportional to terminal voltage <i>V</i><i><sub>T</sub></i>.
It is representative of solid-state replacements for various forms of older mechanical and rotating amplifier regulating equipment connected to DC commutator exciters.
Reference: IEEE 421.5-2005, 5.2. 
\t"""@en .

cim:ExcIEEEDC3A a owl:Class ;
  rdfs:label "ExcIEEEDC3A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type DC3A model. This model represents older systems, in particular those DC commutator exciters with non-continuously acting regulators that were commonly used before the development of the continuously acting varieties.  These systems respond at basically two different rates, depending upon the magnitude of voltage error. For small errors, adjustment is made periodically with a signal to a motor-operated rheostat. Larger errors cause resistors to be quickly shorted or inserted and a strong forcing signal applied to the exciter. Continuous motion of the motor-operated rheostat occurs for these larger error signals, even though it is bypassed by contactor action.
Reference: IEEE 421.5-2005, 5.3. 
\t"""@en .

cim:ExcIEEEDC4B a owl:Class ;
  rdfs:label "ExcIEEEDC4B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type DC4B model. These excitation systems utilize a field-controlled DC commutator exciter with a continuously acting voltage regulator having supplies obtained from the generator or auxiliary bus.
Reference: IEEE 421.5-2005, 5.4. 
\t"""@en .

cim:ExcIEEEST1A a owl:Class ;
  rdfs:label "ExcIEEEST1A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST1A model. This model represents systems in which excitation power is supplied through a transformer from the generator terminals (or the unit’s auxiliary bus) and is regulated by a controlled rectifier.  The maximum exciter voltage available from such systems is directly related to the generator terminal voltage.
Reference: IEEE 421.5-2005, 7.1. 
\t"""@en .

cim:ExcIEEEST1AUELselectorKind a owl:Class ;
  rdfs:label "ExcIEEEST1AUELselectorKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:ExcIEEEST1AUELselectorKind.ignoreUELsignal
    cim:ExcIEEEST1AUELselectorKind.inputHVgateVoltageOutput
    cim:ExcIEEEST1AUELselectorKind.inputHVgateErrorSignal
    cim:ExcIEEEST1AUELselectorKind.inputAddedToErrorSignal ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Types of connections for the UEL input used in ExcIEEEST1A."@en .

cim:ExcIEEEST2A a owl:Class ;
  rdfs:label "ExcIEEEST2A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST2A model. Some static systems use both current and voltage sources (generator terminal quantities) to comprise the power source.  The regulator controls the exciter output through controlled saturation of the power transformer components.  These compound-source rectifier excitation systems are designated type ST2A and are represented by ExcIEEEST2A.
Reference: IEEE 421.5-2005, 7.2. 
\t"""@en .

cim:ExcIEEEST3A a owl:Class ;
  rdfs:label "ExcIEEEST3A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST3A model.  Some static systems utilize a field voltage control loop to linearize the exciter control characteristic. This also makes the output independent of supply source variations until supply limitations are reached.  These systems utilize a variety of controlled-rectifier designs: full thyristor complements or hybrid bridges in either series or shunt configurations. The power source can consist of only a potential source, either fed from the machine terminals or from internal windings. Some designs can have compound power sources utilizing both machine potential and current. These power sources are represented as phasor combinations of machine terminal current and voltage and are accommodated by suitable parameters in model type ST3A which is represented by ExcIEEEST3A.
Reference: IEEE 421.5-2005, 7.3. 
\t"""@en .

cim:ExcIEEEST4B a owl:Class ;
  rdfs:label "ExcIEEEST4B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST4B model. This model is a variation of the type ST3A model, with a proportional plus integral (PI) regulator block replacing the lag-lead regulator characteristic that is in the ST3A model. Both potential and compound source rectifier excitation systems are modelled.  The PI regulator blocks have non-windup limits that are represented. The voltage regulator of this model is typically implemented digitally.
Reference: IEEE 421.5-2005, 7.4. 
\t"""@en .

cim:ExcIEEEST5B a owl:Class ;
  rdfs:label "ExcIEEEST5B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST5B model. The type ST5B excitation system is a variation of the type ST1A model, with alternative overexcitation and underexcitation inputs and additional limits.
The block diagram in the IEEE 421.5 standard has input signal <i>Vc </i>and does not indicate the summation point with <i>Vref</i>. The implementation of the ExcIEEEST5B shall consider summation point with <i>Vref</i>.
Reference: IEEE 421.5-2005, 7.5. 
\t"""@en .

cim:ExcIEEEST6B a owl:Class ;
  rdfs:label "ExcIEEEST6B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST6B model. This model consists of a PI voltage regulator with an inner loop field voltage regulator and pre-control. The field voltage regulator implements a proportional control. The pre-control and the delay in the feedback circuit increase the dynamic response.
Reference: IEEE 421.5-2005, 7.6. 
\t"""@en .

cim:ExcIEEEST7B a owl:Class ;
  rdfs:label "ExcIEEEST7B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition """
IEEE 421.5-2005 type ST7B model. This model is representative of static potential-source excitation systems. In this system, the AVR consists of a PI voltage regulator. A phase lead-lag filter in series allows the introduction of a derivative function, typically used with brushless excitation systems. In that case, the regulator is of the PID type. In addition, the terminal voltage channel includes a phase lead-lag filter.  The AVR includes the appropriate inputs on its reference for overexcitation limiter (OEL1), underexcitation limiter (UEL), stator current limiter (SCL), and current compensator (DROOP). All these limitations, when they work at voltage reference level, keep the PSS (VS signal from PSS) in operation. However, the UEL limitation can also be transferred to the high value (HV) gate acting on the output signal. In addition, the output signal passes through a low value (LV) gate for a ceiling overexcitation limiter (OEL2).
Reference: IEEE 421.5-2005, 7.7. 
\t"""@en .

cim:ExcNI a owl:Class ;
  rdfs:label "ExcNI"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Bus or solid fed SCR (silicon-controlled rectifier) bridge excitation system model type NI (NVE)."@en .

cim:ExcOEX3T a owl:Class ;
  rdfs:label "ExcOEX3T"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE type ST1 excitation system with semi-continuous and acting terminal voltage limiter."@en .

cim:ExcPIC a owl:Class ;
  rdfs:label "ExcPIC"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Proportional/integral regulator excitation system.  This model can be used to represent excitation systems with a proportional-integral (PI) voltage regulator controller. "@en .

cim:ExcREXS a owl:Class ;
  rdfs:label "ExcREXS"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "General purpose rotating excitation system.  This model can be used to represent a wide range of excitation systems whose DC power source is an AC or DC generator. It encompasses IEEE type AC1, AC2, DC1, and DC2 excitation system models. "@en .

cim:ExcREXSFeedbackSignalKind a owl:Class ;
  rdfs:label "ExcREXSFeedbackSignalKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:ExcREXSFeedbackSignalKind.fieldVoltage cim:ExcREXSFeedbackSignalKind.fieldCurrent
    cim:ExcREXSFeedbackSignalKind.outputVoltage ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Types of rate feedback signals. "@en .

cim:ExcRQB a owl:Class ;
  rdfs:label "ExcRQB"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system type RQB (four-loop regulator, r?gulateur quatre boucles, developed in France) primarily used in nuclear or thermal generating units. This excitation system shall be always used together with power system stabilizer type PssRQB.   "@en .

cim:ExcSCRX a owl:Class ;
  rdfs:label "ExcSCRX"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Simple excitation system with generic characteristics typical of many excitation systems; intended for use where negative field current could be a problem."@en .

cim:ExcSEXS a owl:Class ;
  rdfs:label "ExcSEXS"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Simplified excitation system."@en .

cim:ExcSK a owl:Class ;
  rdfs:label "ExcSK"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Slovakian excitation system.  UEL and secondary voltage control are included in this model. When this model is used, there cannot be a separate underexcitation limiter or VAr controller model."@en .

cim:ExcST1A a owl:Class ;
  rdfs:label "ExcST1A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modification of an old IEEE ST1A static excitation system without overexcitation limiter (OEL) and underexcitation limiter (UEL)."@en .

cim:ExcST2A a owl:Class ;
  rdfs:label "ExcST2A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE ST2A static excitation system with another lead-lag block added to match the model defined by WECC."@en .

cim:ExcST3A a owl:Class ;
  rdfs:label "ExcST3A"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE ST3A static excitation system with added speed multiplier."@en .

cim:ExcST4B a owl:Class ;
  rdfs:label "ExcST4B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE ST4B static excitation system with maximum inner loop feedback gain <i>Vgmax</i>."@en .

cim:ExcST6B a owl:Class ;
  rdfs:label "ExcST6B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE ST6B static excitation system with PID controller and optional inner feedback loop."@en .

cim:ExcST6BOELselectorKind a owl:Class ;
  rdfs:label "ExcST6BOELselectorKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:ExcST6BOELselectorKind.noOELinput cim:ExcST6BOELselectorKind.beforeUEL
    cim:ExcST6BOELselectorKind.afterUEL ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Types of connections for the OEL input used for static excitation systems type 6B."@en .

cim:ExcST7B a owl:Class ;
  rdfs:label "ExcST7B"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Modified IEEE ST7B static excitation system without stator current limiter (SCL) and current compensator (DROOP) inputs."@en .

cim:ExcST7BOELselectorKind a owl:Class ;
  rdfs:label "ExcST7BOELselectorKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:ExcST7BOELselectorKind.noOELinput cim:ExcST7BOELselectorKind.addVref
    cim:ExcST7BOELselectorKind.inputLVgate cim:ExcST7BOELselectorKind.outputLVgate ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Types of connections for the OEL input used for static excitation systems type 7B."@en .

cim:ExcST7BUELselectorKind a owl:Class ;
  rdfs:label "ExcST7BUELselectorKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:ExcST7BUELselectorKind.noUELinput cim:ExcST7BUELselectorKind.addVref
    cim:ExcST7BUELselectorKind.inputHVgate cim:ExcST7BUELselectorKind.outputHVgate ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Types of connections for the UEL input used for static excitation systems type 7B."@en .

cim:ExcitationSystemDynamics a owl:Class ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  dy:Package "Package_ExcitationSystemDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Excitation system function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:ExcitationSystemUserDefined a owl:Class ;
  rdfs:label "ExcitationSystemUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:Float a owl:Class ;
  rdfs:label "Float"@en ;
  dy:Package "Package_Domain" ;
  dy:isPrimitive "True" ;
  skos:definition """
A floating point number. The range is unspecified and not limited.

\t"""@en .

cim:FrancisGovernorControlKind a owl:Class ;
  rdfs:label "FrancisGovernorControlKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:FrancisGovernorControlKind.mechanicHydrolicTachoAccelerator
    cim:FrancisGovernorControlKind.mechanicHydraulicTransientFeedback
    cim:FrancisGovernorControlKind.electromechanicalElectrohydraulic ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Governor control flag for Francis hydro model."@en .

cim:Frequency a owl:Class ;
  rdfs:label "Frequency"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition "Cycles per second."@en .

cim:GenICompensationForGenJ a owl:Class ;
  rdfs:label "GenICompensationForGenJ"@en ;
  dy:Package "Package_VoltageCompensatorDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "Resistive and reactive components of compensation for generator associated with IEEE type 2 voltage compensator for current flow out of another generator in the interconnection."@en .

cim:GenericNonLinearLoadModelKind a owl:Class ;
  rdfs:label "GenericNonLinearLoadModelKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:GenericNonLinearLoadModelKind.exponentialRecovery
    cim:GenericNonLinearLoadModelKind.loadAdaptive ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Type of generic non-linear load model."@en .

cim:GovCT1 a owl:Class ;
  rdfs:label "GovCT1"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
General model for any prime mover with a PID governor, used primarily for combustion turbine and combined cycle units.
This model can be used to represent a variety of prime movers controlled by PID governors.  It is suitable, for example, for the representation of: 
<ul>
<li>gas turbine and single shaft combined cycle turbines</li>
</ul>
<ul>
<li>diesel engines with modern electronic or digital governors  </li>
</ul>
<ul>
<li>steam turbines where steam is supplied from a large boiler drum or a large header whose pressure is substantially constant over the period under study</li>
<li>simple hydro turbines in dam configurations where the water column length is short and water inertia effects are minimal.</li>
</ul>
Additional information on this model is available in the 2012 IEEE report, <i><u>Dynamic Models for Turbine-Governors in Power System Studies</u></i>, 3.1.2.3 pages 3-4 (GGOV1).
\t"""@en .

cim:GovCT2 a owl:Class ;
  rdfs:label "GovCT2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "General governor with frequency-dependent fuel flow limit.  This model is a modification of the GovCT1<b> </b>model in order to represent the frequency-dependent fuel flow limit of a specific gas turbine manufacturer."@en .

cim:GovGAST a owl:Class ;
  rdfs:label "GovGAST"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Single shaft gas turbine."@en .

cim:GovGAST1 a owl:Class ;
  rdfs:label "GovGAST1"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Modified single shaft gas turbine."@en .

cim:GovGAST2 a owl:Class ;
  rdfs:label "GovGAST2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Gas turbine."@en .

cim:GovGAST3 a owl:Class ;
  rdfs:label "GovGAST3"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Generic turbogas with acceleration and temperature controller."@en .

cim:GovGAST4 a owl:Class ;
  rdfs:label "GovGAST4"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Generic turbogas."@en .

cim:GovGASTWD a owl:Class ;
  rdfs:label "GovGASTWD"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
Woodward™ gas turbine governor. 
[Footnote: Woodward gas turbines are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] 


\t"""@en .

cim:GovHydro1 a owl:Class ;
  rdfs:label "GovHydro1"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Basic hydro turbine governor."@en .

cim:GovHydro2 a owl:Class ;
  rdfs:label "GovHydro2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "IEEE hydro turbine governor with straightforward penstock configuration and hydraulic-dashpot governor."@en .

cim:GovHydro3 a owl:Class ;
  rdfs:label "GovHydro3"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Modified IEEE hydro governor-turbine. This model differs from that defined in the IEEE modelling guideline paper in that the limits on gate position and velocity do not permit \"wind up\" of the upstream signals."@en .

cim:GovHydro4 a owl:Class ;
  rdfs:label "GovHydro4"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Hydro turbine and governor. Represents plants with straight-forward penstock configurations and hydraulic governors of the traditional 'dashpot' type.  This model can be used to represent simple, Francis/Pelton or Kaplan turbines."@en .

cim:GovHydro4ModelKind a owl:Class ;
  rdfs:label "GovHydro4ModelKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:GovHydro4ModelKind.simple cim:GovHydro4ModelKind.francisPelton
    cim:GovHydro4ModelKind.kaplan ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Possible types of GovHydro4 models."@en .

cim:GovHydroDD a owl:Class ;
  rdfs:label "GovHydroDD"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Double derivative hydro governor and turbine."@en .

cim:GovHydroFrancis a owl:Class ;
  rdfs:label "GovHydroFrancis"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
Detailed hydro unit - Francis model.  This model can be used to represent three types of governors.
A schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton, is provided in the DetailedHydroModelHydraulicSystem diagram.
\t"""@en .

cim:GovHydroIEEE0 a owl:Class ;
  rdfs:label "GovHydroIEEE0"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
IEEE simplified hydro governor-turbine model.  Used for mechanical-hydraulic and electro-hydraulic turbine governors, with or without steam feedback. Typical values given are for mechanical-hydraulic turbine-governor.
Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>
\t"""@en .

cim:GovHydroIEEE2 a owl:Class ;
  rdfs:label "GovHydroIEEE2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
IEEE hydro turbine governor model represents plants with straightforward penstock configurations and hydraulic-dashpot governors.
Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>
\t"""@en .

cim:GovHydroPID a owl:Class ;
  rdfs:label "GovHydroPID"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "PID governor and turbine."@en .

cim:GovHydroPID2 a owl:Class ;
  rdfs:label "GovHydroPID2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
Hydro turbine and governor. Represents plants with straightforward penstock configurations and "three term" electro-hydraulic governors (i.e. Woodward<sup>TM</sup> electronic).
[Footnote: Woodward electronic governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] 

\t"""@en .

cim:GovHydroPelton a owl:Class ;
  rdfs:label "GovHydroPelton"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
Detailed hydro unit - Pelton model.  This model can be used to represent the dynamic related to water tunnel and surge chamber.
The DetailedHydroModelHydraulicSystem diagram, located under the GovHydroFrancis class, provides a schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton.
\t"""@en .

cim:GovHydroR a owl:Class ;
  rdfs:label "GovHydroR"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Fourth order lead-lag governor and hydro turbine. "@en .

cim:GovHydroWEH a owl:Class ;
  rdfs:label "GovHydroWEH"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
Woodward<sup>TM </sup>electric hydro governor. 
[Footnote: Woodward electric hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]
\t"""@en .

cim:GovHydroWPID a owl:Class ;
  rdfs:label "GovHydroWPID"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
Woodward<sup>TM</sup> PID hydro governor.
[Footnote: Woodward PID hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]
\t"""@en .

cim:GovSteam0 a owl:Class ;
  rdfs:label "GovSteam0"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "A simplified steam turbine governor."@en .

cim:GovSteam1 a owl:Class ;
  rdfs:label "GovSteam1"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Steam turbine governor, based on the GovSteamIEEE1 (with optional deadband and nonlinear valve gain added). "@en .

cim:GovSteam2 a owl:Class ;
  rdfs:label "GovSteam2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Simplified governor."@en .

cim:GovSteamBB a owl:Class ;
  rdfs:label "GovSteamBB"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "European governor model."@en .

cim:GovSteamCC a owl:Class ;
  rdfs:label "GovSteamCC"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:CrossCompoundTurbineGovernorDynamics ;
  skos:definition "Cross compound turbine governor.  Unlike tandem compound units, cross compound units are not on the same shaft."@en .

cim:GovSteamEU a owl:Class ;
  rdfs:label "GovSteamEU"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Simplified boiler and steam turbine with PID governor."@en .

cim:GovSteamFV2 a owl:Class ;
  rdfs:label "GovSteamFV2"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Steam turbine governor with reheat time constants and modelling of the effects of fast valve closing to reduce mechanical power."@en .

cim:GovSteamFV3 a owl:Class ;
  rdfs:label "GovSteamFV3"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Simplified GovSteamIEEE1 steam turbine governor with Prmax limit and fast valving."@en .

cim:GovSteamFV4 a owl:Class ;
  rdfs:label "GovSteamFV4"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Detailed electro-hydraulic governor for steam unit."@en .

cim:GovSteamIEEE1 a owl:Class ;
  rdfs:label "GovSteamIEEE1"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition """
IEEE steam turbine governor model.
Ref<font color="#0f0f0f">erence: IEEE Transactions on Power Apparatus and Systems, November/December 1973, Volume PAS-92, Number 6, <i><u>Dynamic Models for Steam and Hydro Turbines in Power System Studies</u></i>, page 1904.</font>
\t"""@en .

cim:GovSteamSGO a owl:Class ;
  rdfs:label "GovSteamSGO"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Simplified steam turbine governor."@en .

cim:HVDCDynamics a owl:Class ;
  rdfs:label "HVDCDynamics"@en ;
  dy:Package "Package_HVDCDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "HVDC whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:IdentifiedObject a owl:Class ;
  rdfs:label "IdentifiedObject"@en ;
  dy:Package "Package_Core" ;
  dy:isAbstract "True" ;
  skos:definition "This is a root class to provide common identification for all classes needing identification and naming attributes."@en .

cim:IfdBaseKind a owl:Class ;
  rdfs:label "IfdBaseKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:IfdBaseKind.ifag cim:IfdBaseKind.ifnl cim:IfdBaseKind.iffl ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Excitation base system mode."@en .

cim:InputSignalKind a owl:Class ;
  rdfs:label "InputSignalKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:InputSignalKind.rotorSpeed cim:InputSignalKind.rotorAngularFrequencyDeviation
    cim:InputSignalKind.busFrequency cim:InputSignalKind.busFrequencyDeviation
    cim:InputSignalKind.generatorElectricalPower cim:InputSignalKind.generatorAcceleratingPower
    cim:InputSignalKind.busVoltage cim:InputSignalKind.busVoltageDerivative
    cim:InputSignalKind.branchCurrent cim:InputSignalKind.fieldCurrent
    cim:InputSignalKind.generatorMechanicalPower ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Types of input signals.  In dynamics modelling, commonly represented by the <i>j</i> parameter."@en .

cim:Integer a owl:Class ;
  rdfs:label "Integer"@en ;
  dy:Package "Package_Domain" ;
  dy:isPrimitive "True" ;
  skos:definition """
An integer number. The range is unspecified and not limited.

\t"""@en .

cim:Length a owl:Class ;
  rdfs:label "Length"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition "Unit of length. It shall be a positive value or zero."@en .

cim:LoadAggregate a owl:Class ;
  rdfs:label "LoadAggregate"@en ;
  dy:Package "Package_LoadDynamics" ;
  rdfs:subClassOf cim:LoadDynamics ;
  skos:definition """
Aggregate loads are used to represent all or part of the real and reactive load from one or more loads in the static (power flow) data. This load is usually the aggregation of many individual load devices and the load model is an approximate representation of the aggregate response of the load devices to system disturbances.
Standard aggregate load model comprised of static and/or dynamic components.  A static load model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage. A dynamic load model can be used to represent the aggregate response of the motor components of the load.



\t"""@en .

cim:LoadComposite a owl:Class ;
  rdfs:label "LoadComposite"@en ;
  dy:Package "Package_LoadDynamics" ;
  rdfs:subClassOf cim:LoadDynamics ;
  skos:definition """
Combined static load and induction motor load effects.
The dynamics of the motor are simplified by linearizing the induction machine equations.
\t"""@en .

cim:LoadDynamics a owl:Class ;
  rdfs:label "LoadDynamics"@en ;
  dy:Package "Package_LoadDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Load whose behaviour is described by reference to a standard model <font color="#0f0f0f">or by definition of a user-defined model.</font>
A standard feature of dynamic load behaviour modelling is the ability to associate the same behaviour to multiple energy consumers by means of a single load definition.  The load model is always applied to individual bus loads (energy consumers).
\t"""@en .

cim:LoadGenericNonLinear a owl:Class ;
  rdfs:label "LoadGenericNonLinear"@en ;
  dy:Package "Package_LoadDynamics" ;
  rdfs:subClassOf cim:LoadDynamics ;
  skos:definition "Generic non-linear dynamic (GNLD) load. This model can be used in mid-term and long-term voltage stability simulations (i.e., to study voltage collapse), as it can replace a more detailed representation of aggregate load, including induction motors, thermostatically controlled and static loads."@en .

cim:LoadMotor a owl:Class ;
  rdfs:label "LoadMotor"@en ;
  dy:Package "Package_LoadDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Aggregate induction motor load. This model is used to represent a fraction of an ordinary load as "induction motor load".  It allows a load that is treated as an ordinary constant power in power flow analysis to be represented by an induction motor in dynamic simulation. This model is intended for representation of aggregations of many motors dispersed through a load represented at a high voltage bus but where there is no information on the characteristics of individual motors.
Either a "one-cage" or "two-cage" model of the induction machine can be modelled. Magnetic saturation is not modelled.
This model treats a fraction of the constant power part of a load as a motor. During initialisation, the initial power drawn by the motor is set equal to <i>Pfrac</i> times the constant <i>P</i> part of the static load.  The remainder of the load is left as a static load.
The reactive power demand of the motor is calculated during initialisation as a function of voltage at the load bus. This reactive power demand can be less than or greater than the constant <i>Q</i> component of the load.  If the motor's reactive demand is greater than the constant <i>Q</i> component of the load, the model inserts a shunt capacitor at the terminal of the motor to bring its reactive demand down to equal the constant <i>Q</i> reactive load.  
If an induction motor load model and a static load model are both present for a load, the motor <i>Pfrac</i> is assumed to be subtracted from the power flow constant <i>P</i> load before the static load model is applied.  The remainder of the load, if any, is then represented by the static load model.
\t"""@en .

cim:LoadStatic a owl:Class ;
  rdfs:label "LoadStatic"@en ;
  dy:Package "Package_LoadDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "General static load. This model represents the sensitivity of the real and reactive power consumed by the load to the amplitude and frequency of the bus voltage."@en .

cim:LoadUserDefined a owl:Class ;
  rdfs:label "LoadUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:LoadDynamics ;
  skos:definition "Load whose dynamic behaviour is described by a user-defined model."@en .

cim:MechLoad1 a owl:Class ;
  rdfs:label "MechLoad1"@en ;
  dy:Package "Package_MechanicalLoadDynamics" ;
  rdfs:subClassOf cim:MechanicalLoadDynamics ;
  skos:definition "Mechanical load model type 1."@en .

cim:MechanicalLoadDynamics a owl:Class ;
  rdfs:label "MechanicalLoadDynamics"@en ;
  dy:Package "Package_MechanicalLoadDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Mechanical load function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:MechanicalLoadUserDefined a owl:Class ;
  rdfs:label "MechanicalLoadUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:MechanicalLoadDynamics ;
  skos:definition "Mechanical load function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:OverexcLim2 a owl:Class ;
  rdfs:label "OverexcLim2"@en ;
  dy:Package "Package_OverexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics ;
  skos:definition """
Different from LimIEEEOEL, LimOEL2 has a fixed pickup threshold and reduces the excitation set-point by means of a non-windup integral regulator.
<i>Irated</i> is the rated machine excitation current (calculated from nameplate conditions: <i>V</i><i><sub>nom</sub></i>, <i>P</i><i><sub>nom</sub></i>, <i>CosPhi</i><i><sub>nom</sub></i>).
\t"""@en .

cim:OverexcLimIEEE a owl:Class ;
  rdfs:label "OverexcLimIEEE"@en ;
  dy:Package "Package_OverexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics ;
  skos:definition """
The over excitation limiter model is intended to represent the significant features of OELs necessary for some large-scale system studies. It is the result of a pragmatic approach to obtain a model that can be widely applied with attainable data from generator owners. An attempt to include all variations in the functionality of OELs and duplicate how they interact with the rest of the excitation systems would likely result in a level of application insufficient for the studies for which they are intended.
Reference: IEEE OEL 421.5-2005, 9. 
\t"""@en .

cim:OverexcLimX1 a owl:Class ;
  rdfs:label "OverexcLimX1"@en ;
  dy:Package "Package_OverexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics ;
  skos:definition "Field voltage over excitation limiter."@en .

cim:OverexcLimX2 a owl:Class ;
  rdfs:label "OverexcLimX2"@en ;
  dy:Package "Package_OverexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics ;
  skos:definition "Field voltage or current overexcitation limiter designed to protect the generator field of an AC machine with automatic excitation control from overheating due to prolonged overexcitation."@en .

cim:OverexcitationLimiterDynamics a owl:Class ;
  rdfs:label "OverexcitationLimiterDynamics"@en ;
  dy:Package "Package_OverexcitationLimiterDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Overexcitation limiter function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:OverexcitationLimiterUserDefined a owl:Class ;
  rdfs:label "OverexcitationLimiterUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:OverexcitationLimiterDynamics ;
  skos:definition "Overexcitation limiter system function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:PFVArControllerType1Dynamics a owl:Class ;
  rdfs:label "PFVArControllerType1Dynamics"@en ;
  dy:Package "Package_PFVArControllerType1Dynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Power factor or VAr controller type 1 function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:PFVArControllerType1UserDefined a owl:Class ;
  rdfs:label "PFVArControllerType1UserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:PFVArControllerType1Dynamics ;
  skos:definition "Power factor or VAr controller type 1 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:PFVArControllerType2Dynamics a owl:Class ;
  rdfs:label "PFVArControllerType2Dynamics"@en ;
  dy:Package "Package_PFVArControllerType2Dynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Power factor or VAr controller type 2 function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:PFVArControllerType2UserDefined a owl:Class ;
  rdfs:label "PFVArControllerType2UserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics ;
  skos:definition "Power factor or VAr controller type 2 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:PFVArType1IEEEPFController a owl:Class ;
  rdfs:label "PFVArType1IEEEPFController"@en ;
  dy:Package "Package_PFVArControllerType1Dynamics" ;
  rdfs:subClassOf cim:PFVArControllerType1Dynamics ;
  skos:definition """
IEEE PF controller type 1 which operates by moving the voltage reference directly.
Reference: IEEE 421.5-2005, 11.2. 
\t"""@en .

cim:PFVArType1IEEEVArController a owl:Class ;
  rdfs:label "PFVArType1IEEEVArController"@en ;
  dy:Package "Package_PFVArControllerType1Dynamics" ;
  rdfs:subClassOf cim:PFVArControllerType1Dynamics ;
  skos:definition """
IEEE VAR controller type 1 which operates by moving the voltage reference directly.
Reference: IEEE 421.5-2005, 11.3.
\t"""@en .

cim:PFVArType2Common1 a owl:Class ;
  rdfs:label "PFVArType2Common1"@en ;
  dy:Package "Package_PFVArControllerType2Dynamics" ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics ;
  skos:definition """
Power factor / reactive power regulator. This model represents the power factor or reactive power controller such as the Basler SCP-250. The controller measures power factor or reactive power (PU on generator rated power) and compares it with the operator's set point.
[Footnote: Basler SCP-250 is an example of a suitable product available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of this product.]
\t"""@en .

cim:PFVArType2IEEEPFController a owl:Class ;
  rdfs:label "PFVArType2IEEEPFController"@en ;
  dy:Package "Package_PFVArControllerType2Dynamics" ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics ;
  skos:definition """
IEEE PF controller type 2 which is a summing point type controller making up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller. The voltage regulator forms the inner loop and is implemented as a fast controller.
Reference: IEEE 421.5-2005, 11.4. 
\t"""@en .

cim:PFVArType2IEEEVArController a owl:Class ;
  rdfs:label "PFVArType2IEEEVArController"@en ;
  dy:Package "Package_PFVArControllerType2Dynamics" ;
  rdfs:subClassOf cim:PFVArControllerType2Dynamics ;
  skos:definition """
IEEE VAR controller type 2 which is a summing point type controller. It makes up the outside loop of a two-loop system. This controller is implemented as a slow PI type controller, and the voltage regulator forms the inner loop and is implemented as a fast controller.
Reference: IEEE 421.5-2005, 11.5.
\t"""@en .

cim:PU a owl:Class ;
  rdfs:label "PU"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition """
Per Unit - a positive or negative value referred to a defined base. Values typically range from -10 to +10.

\t"""@en .

cim:PowerElectronicsConnection a owl:Class ;
  rdfs:label "PowerElectronicsConnection"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RegulatingCondEq ;
  skos:definition "A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines."@en .

cim:PowerSystemResource a owl:Class ;
  rdfs:label "PowerSystemResource"@en ;
  dy:Package "Package_Core" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "A power system resource (PSR) can be an item of equipment such as a switch, an equipment container containing many individual items of equipment such as a substation, or an organisational entity such as sub-control area. Power system resources can have measurements associated."@en .

cim:PowerSystemStabilizerDynamics a owl:Class ;
  rdfs:label "PowerSystemStabilizerDynamics"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Power system stabilizer function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:PowerSystemStabilizerUserDefined a owl:Class ;
  rdfs:label "PowerSystemStabilizerUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "<font color=\"#0f0f0f\">Power system stabilizer</font> function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:ProprietaryParameterDynamics a owl:Class ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  dy:Package "Package_UserDefinedModels" ;
  skos:definition """
Supports definition of one or more parameters of several different datatypes for use by proprietary user-defined models.  
This class does not inherit from IdentifiedObject since it is not intended that a single instance of it be referenced by more than one proprietary user-defined model instance.
\t"""@en .

cim:Pss1 a owl:Class ;
  rdfs:label "Pss1"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Italian PSS with three inputs (speed, frequency, power)."@en .

cim:Pss1A a owl:Class ;
  rdfs:label "Pss1A"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Single input power system stabilizer. It is a modified version in order to allow representation of various vendors' implementations on PSS type 1A."@en .

cim:Pss2B a owl:Class ;
  rdfs:label "Pss2B"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Modified IEEE PSS2B.  Extra lead/lag (or rate) block added at end (up to 4 lead/lags total)."@en .

cim:Pss2ST a owl:Class ;
  rdfs:label "Pss2ST"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "PTI microprocessor-based stabilizer type 1."@en .

cim:Pss5 a owl:Class ;
  rdfs:label "Pss5"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Detailed Italian PSS."@en .

cim:PssELIN2 a owl:Class ;
  rdfs:label "PssELIN2"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Power system stabilizer typically associated with ExcELIN2 (though PssIEEE2B or Pss2B can also be used)."@en .

cim:PssIEEE1A a owl:Class ;
  rdfs:label "PssIEEE1A"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition """
IEEE 421.5-2005 type PSS1A power system stabilizer model. PSS1A is the generalized form of a PSS with a single input signal. 
Reference: IEEE 1A 421.5-2005, 8.1. 
\t"""@en .

cim:PssIEEE2B a owl:Class ;
  rdfs:label "PssIEEE2B"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition """
IEEE 421.5-2005 type PSS2B power system stabilizer model. This stabilizer model is designed to represent a variety of dual-input stabilizers, which normally use combinations of power and speed or frequency to derive the stabilizing signal.
Reference: IEEE 2B 421.5-2005, 8.2.
\t"""@en .

cim:PssIEEE3B a owl:Class ;
  rdfs:label "PssIEEE3B"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition """
IEEE 421.5-2005 type PSS3B power system stabilizer model. The PSS model PSS3B has dual inputs of electrical power and rotor angular frequency deviation. The signals are used to derive an equivalent mechanical power signal.
This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.
Reference: IEEE 3B 421.5-2005, 8.3. 


\t"""@en .

cim:PssIEEE4B a owl:Class ;
  rdfs:label "PssIEEE4B"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition """
IEEE 421.5-2005 type PSS4B power system stabilizer. The PSS4B model represents a structure based on multiple working frequency bands. Three separate bands, respectively dedicated to the low-, intermediate- and high-frequency modes of oscillations, are used in this delta omega (speed input) PSS.
There is an error in the in IEEE 421.5-2005 PSS4B model: the <i>Pe</i> input should read –<i>Pe</i>. This implies that the input <i>Pe</i> needs to be multiplied by -1.
Reference: IEEE 4B 421.5-2005, 8.4. 
Parameter details:
This model has 2 input signals. They have the following fixed types (expressed in terms of InputSignalKind values): the first one is of rotorAngleFrequencyDeviation type and the second one is of generatorElectricalPower type.

\t"""@en .

cim:PssPTIST1 a owl:Class ;
  rdfs:label "PssPTIST1"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "PTI microprocessor-based stabilizer type 1."@en .

cim:PssPTIST3 a owl:Class ;
  rdfs:label "PssPTIST3"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "PTI microprocessor-based stabilizer type 3."@en .

cim:PssRQB a owl:Class ;
  rdfs:label "PssRQB"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Power system stabilizer type RQB. This power system stabilizer is intended to be used together with excitation system type ExcRQB, which is primarily used in nuclear or thermal generating units."@en .

cim:PssSB4 a owl:Class ;
  rdfs:label "PssSB4"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Power sensitive stabilizer model."@en .

cim:PssSH a owl:Class ;
  rdfs:label "PssSH"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition """
Siemens<sup>TM</sup> “H infinity” power system stabilizer with generator electrical power input.
[Footnote: Siemens "H infinity" power system stabilizers are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] 

\t"""@en .

cim:PssSK a owl:Class ;
  rdfs:label "PssSK"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Slovakian PSS with three inputs."@en .

cim:PssSTAB2A a owl:Class ;
  rdfs:label "PssSTAB2A"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition """
Power system stabilizer part of an ABB excitation system.
[Footnote: ABB excitation systems are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]

\t"""@en .

cim:PssWECC a owl:Class ;
  rdfs:label "PssWECC"@en ;
  dy:Package "Package_PowerSystemStabilizerDynamics" ;
  rdfs:subClassOf cim:PowerSystemStabilizerDynamics ;
  skos:definition "Dual input power system stabilizer, based on IEEE type 2, with modified output limiter defined by WECC (Western Electricity Coordinating Council, USA)."@en .

cim:RegulatingCondEq a owl:Class ;
  rdfs:label "RegulatingCondEq"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:EnergyConnection ;
  skos:definition "A type of conducting equipment that can regulate a quantity (i.e. voltage or flow) at a specific point in the network. "@en .

cim:RemoteInputSignal a owl:Class ;
  rdfs:label "RemoteInputSignal"@en ;
  dy:Package "Package_StandardInterconnections" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "Supports connection to a terminal associated with a remote bus from which an input signal of a specific type is coming."@en .

cim:RemoteSignalKind a owl:Class ;
  rdfs:label "RemoteSignalKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:RemoteSignalKind.remoteBusVoltageFrequency
    cim:RemoteSignalKind.remoteBusVoltageFrequencyDeviation cim:RemoteSignalKind.remoteBusFrequency
    cim:RemoteSignalKind.remoteBusFrequencyDeviation cim:RemoteSignalKind.remoteBusVoltageAmplitude
    cim:RemoteSignalKind.remoteBusVoltage cim:RemoteSignalKind.remoteBranchCurrentAmplitude
    cim:RemoteSignalKind.remoteBusVoltageAmplitudeDerivative
    cim:RemoteSignalKind.remotePuBusVoltageDerivative ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Type of input signal coming from remote bus."@en .

cim:RotatingMachine a owl:Class ;
  rdfs:label "RotatingMachine"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RegulatingCondEq ;
  skos:definition "A rotating machine which may be used as a generator or motor."@en .

cim:RotatingMachineDynamics a owl:Class ;
  rdfs:label "RotatingMachineDynamics"@en ;
  dy:Package "Package_StandardModels" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Abstract parent class for all synchronous and asynchronous machine standard models."@en .

cim:RotorKind a owl:Class ;
  rdfs:label "RotorKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:RotorKind.roundRotor cim:RotorKind.salientPole ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Type of rotor on physical machine."@en .

cim:SVCUserDefined a owl:Class ;
  rdfs:label "SVCUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:StaticVarCompensatorDynamics ;
  skos:definition "Static var compensator (SVC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:Seconds a owl:Class ;
  rdfs:label "Seconds"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition """
Time, in seconds.

\t"""@en .

cim:StaticLoadModelKind a owl:Class ;
  rdfs:label "StaticLoadModelKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:StaticLoadModelKind.exponential cim:StaticLoadModelKind.zIP1
    cim:StaticLoadModelKind.zIP2 cim:StaticLoadModelKind.constantZ ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Type of static load model."@en .

cim:StaticVarCompensator a owl:Class ;
  rdfs:label "StaticVarCompensator"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RegulatingCondEq ;
  skos:definition """
A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.

The SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero.
\t"""@en .

cim:StaticVarCompensatorDynamics a owl:Class ;
  rdfs:label "StaticVarCompensatorDynamics"@en ;
  dy:Package "Package_StaticVarCompensatorDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Static var compensator whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:String a owl:Class ;
  rdfs:label "String"@en ;
  dy:Package "Package_Domain" ;
  dy:isPrimitive "True" ;
  skos:definition "A string consisting of a sequence of characters. The character encoding is UTF-8. The string length is unspecified and unlimited."@en .

cim:SynchronousMachine a owl:Class ;
  rdfs:label "SynchronousMachine"@en ;
  dy:Package "Package_Wires" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RotatingMachine ;
  skos:definition "An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump."@en .

cim:SynchronousMachineDetailed a owl:Class ;
  rdfs:label "SynchronousMachineDetailed"@en ;
  dy:Package "Package_SynchronousMachineDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:SynchronousMachineDynamics ;
  skos:definition """
All synchronous machine detailed types use a subset of the same data parameters and input/output variables.  
The several variations differ in the following ways:
- the number of  equivalent windings that are included;
- the way in which saturation is incorporated into the model;
- whether or not “subtransient saliency” (<i>X''q</i> not = <i>X''d</i>) is represented.
It is not necessary for each simulation tool to have separate models for each of the model types.  The same model can often be used for several types by alternative logic within the model.  Also, differences in saturation representation might not result in significant model performance differences so model substitutions are often acceptable. 
\t"""@en .

cim:SynchronousMachineDynamics a owl:Class ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  dy:Package "Package_SynchronousMachineDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:RotatingMachineDynamics ;
  skos:definition """
Synchronous machine whose behaviour is described by reference to a standard model expressed in one of the following forms:
- simplified (or classical), where a group of generators or motors is not modelled in detail;
- detailed, in equivalent circuit form;
- detailed, in time constant reactance form; or
<font color="#0f0f0f">- by definition of a user-defined model.</font>
<font color="#0f0f0f">It is a common practice to represent small generators by a negative load rather than by a dynamic generator model when performing dynamics simulations. In this case, a SynchronousMachine in the static model is not represented by anything in the dynamics model, instead it is treated as an ordinary load.</font>
<font color="#0f0f0f">Parameter details:</font>
<ol>
<li><font color="#0f0f0f">Synchronous machine parameters such as <i>Xl, Xd, Xp</i> etc. are actually used as inductances in the models,</font> but are commonly referred to as reactances since, at nominal frequency, the PU values are the same. However, some references use the symbol <i>L</i> instead of <i>X</i>.</li>
</ol>
\t"""@en .

cim:SynchronousMachineEquivalentCircuit a owl:Class ;
  rdfs:label "SynchronousMachineEquivalentCircuit"@en ;
  dy:Package "Package_SynchronousMachineDynamics" ;
  rdfs:subClassOf cim:SynchronousMachineDetailed ;
  skos:definition """
The electrical equations for all variations of the synchronous models are based on the SynchronousEquivalentCircuit diagram for the direct- and quadrature- axes.
Equations for conversion between equivalent circuit and time constant reactance forms:
<i>Xd</i> = <i>Xad </i>+<i> Xl</i>
<i>X’d</i> = <i>Xl</i> + <i>Xad</i> x <i>Xfd</i> / (<i>Xad</i> + <i>Xfd</i>)
<i>X”d</i> = <i>Xl</i> + <i>Xad</i> x <i>Xfd</i> x <i>X1d</i> / (<i>Xad</i> x <i>Xfd</i> + <i>Xad</i> x <i>X1d</i> + <i>Xfd</i> x <i>X1d</i>)
<i>Xq</i> = <i>Xaq</i> + <i>Xl</i>
<i>X’q</i> = <i>Xl</i> + <i>Xaq</i> x <i>X1q</i> / (<i>Xaq</i> + <i>X1q</i>)
<i>X”q</i> = <i>Xl</i> + <i>Xaq</i> x <i>X1q</i> x <i>X2q</i> / (<i>Xaq</i> x <i>X1q</i> + <i>Xaq</i> x <i>X2q</i> + <i>X1q</i> x <i>X2q</i>)
<i>T’do</i> = (<i>Xad</i> + <i>Xfd</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>Rfd</i>)
<i>T”do</i> = (<i>Xad</i> x <i>Xfd</i> + <i>Xad</i> x <i>X1d</i> + <i>Xfd</i> x <i>X1d</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R1d</i> x (<i>Xad</i> + <i>Xfd</i>)
<i>T’qo</i> = (<i>Xaq</i> + <i>X1q</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R1q</i>)
<i>T”qo</i> = (<i>Xaq</i> x <i>X1q</i> + <i>Xaq</i> x <i>X2q</i> + <i>X1q</i> x <i>X2q</i>) / (<i>omega</i><i><sub>0</sub></i> x <i>R2q</i> x (<i>Xaq</i> + <i>X1q</i>)
Same equations using CIM attributes from SynchronousMachineTimeConstantReactance class on left of "=" and SynchronousMachineEquivalentCircuit class on right (except as noted):
xDirectSync = xad + RotatingMachineDynamics.statorLeakageReactance
xDirectTrans = RotatingMachineDynamics.statorLeakageReactance + xad x xfd / (xad + xfd)
xDirectSubtrans = RotatingMachineDynamics.statorLeakageReactance + xad x xfd x x1d / (xad x xfd + xad x x1d + xfd x x1d)
xQuadSync = xaq + RotatingMachineDynamics.statorLeakageReactance
xQuadTrans = RotatingMachineDynamics.statorLeakageReactance + xaq x x1q / (xaq+ x1q)
xQuadSubtrans = RotatingMachineDynamics.statorLeakageReactance + xaq x x1q x x2q / (xaq x x1q + xaq x x2q + x1q x x2q) 
tpdo = (xad + xfd) / (2 x pi x nominal frequency x rfd)
tppdo = (xad x xfd + xad x x1d + xfd x x1d) / (2 x pi x nominal frequency x r1d x (xad + xfd)
tpqo = (xaq + x1q) / (2 x pi x nominal frequency x r1q)
tppqo = (xaq x x1q + xaq x x2q + x1q x x2q) / (2 x pi x nominal frequency x r2q x (xaq + x1q)
These are only valid for a simplified model where "Canay" reactance is zero.
\t"""@en .

cim:SynchronousMachineModelKind a owl:Class ;
  rdfs:label "SynchronousMachineModelKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:SynchronousMachineModelKind.subtransient
    cim:SynchronousMachineModelKind.subtransientTypeF
    cim:SynchronousMachineModelKind.subtransientTypeJ
    cim:SynchronousMachineModelKind.subtransientSimplified
    cim:SynchronousMachineModelKind.subtransientSimplifiedDirectAxis ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Type of synchronous machine model used in dynamic simulation applications."@en .

cim:SynchronousMachineSimplified a owl:Class ;
  rdfs:label "SynchronousMachineSimplified"@en ;
  dy:Package "Package_SynchronousMachineDynamics" ;
  rdfs:subClassOf cim:SynchronousMachineDynamics ;
  skos:definition """
The simplified model represents a synchronous generator as a constant internal voltage behind an impedance<i> </i>(<i>Rs + jXp</i>) as shown in the Simplified diagram.
Since internal voltage is held constant, there is no <i>Efd</i> input and any excitation system model will be ignored.  There is also no <i>Ifd</i> output.
This model should not be used for representing a real generator except, perhaps, small generators whose response is insignificant.  
The parameters used for the simplified model include:
- RotatingMachineDynamics.damping (<i>D</i>);
- RotatingMachineDynamics.inertia (<i>H</i>);
- RotatingMachineDynamics.statorLeakageReactance (used to exchange <i>jXp </i>for SynchronousMachineSimplified);
- RotatingMachineDynamics.statorResistance (<i>Rs</i>).
\t"""@en .

cim:SynchronousMachineTimeConstantReactance a owl:Class ;
  rdfs:label "SynchronousMachineTimeConstantReactance"@en ;
  dy:Package "Package_SynchronousMachineDynamics" ;
  rdfs:subClassOf cim:SynchronousMachineDetailed ;
  skos:definition """
Synchronous machine detailed modelling types are defined by the combination of the attributes SynchronousMachineTimeConstantReactance.modelType and SynchronousMachineTimeConstantReactance.rotorType.  
Parameter details:
<ol>
<li>The “p” in the time-related attribute names is a substitution for a “prime” in the usual parameter notation, e.g. tpdo refers to <i>T'do</i>.</li>
<li>The parameters used for models expressed in time constant reactance form include:</li>
</ol>
- RotatingMachine.ratedS (<i>MVAbase</i>);
- RotatingMachineDynamics.damping (<i>D</i>);
- RotatingMachineDynamics.inertia (<i>H</i>);
- RotatingMachineDynamics.saturationFactor (<i>S1</i>);
- RotatingMachineDynamics.saturationFactor120 (<i>S12</i>);
- RotatingMachineDynamics.statorLeakageReactance (<i>Xl</i>);
- RotatingMachineDynamics.statorResistance (<i>Rs</i>);
- SynchronousMachineTimeConstantReactance.ks (<i>Ks</i>);
- SynchronousMachineDetailed.saturationFactorQAxis (<i>S1q</i>);
- SynchronousMachineDetailed.saturationFactor120QAxis (<i>S12q</i>);
- SynchronousMachineDetailed.efdBaseRatio;
- SynchronousMachineDetailed.ifdBaseType;
- .xDirectSync (<i>Xd</i>);
- .xDirectTrans (<i>X'd</i>);
- .xDirectSubtrans (<i>X''d</i>);
- .xQuadSync (<i>Xq</i>);
- .xQuadTrans (<i>X'q</i>);
- .xQuadSubtrans (<i>X''q</i>);
- .tpdo (<i>T'do</i>);
- .tppdo (<i>T''do</i>);
- .tpqo (<i>T'qo</i>);
- .tppqo (<i>T''qo</i>);
- .tc.
\t"""@en .

cim:SynchronousMachineUserDefined a owl:Class ;
  rdfs:label "SynchronousMachineUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:SynchronousMachineDynamics ;
  skos:definition "Synchronous machine whose dynamic behaviour is described by a user-defined model."@en .

cim:Temperature a owl:Class ;
  rdfs:label "Temperature"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition """
Value of temperature in degrees Celsius.

\t"""@en .

cim:Terminal a owl:Class ;
  rdfs:label "Terminal"@en ;
  dy:Package "Package_Core" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:ACDCTerminal ;
  skos:definition "An AC electrical connection point to a piece of conducting equipment. Terminals are connected at physical connection points called connectivity nodes."@en .

cim:TurbLCFB1 a owl:Class ;
  rdfs:label "TurbLCFB1"@en ;
  dy:Package "Package_TurbineLoadControllerDynamics" ;
  rdfs:subClassOf cim:TurbineLoadControllerDynamics ;
  skos:definition "Turbine load controller model developed by WECC.  This model represents a supervisory turbine load controller that acts to maintain turbine power at a set value by continuous adjustment of the turbine governor speed-load reference. This model is intended to represent slow reset 'outer loop' controllers managing the action of the turbine governor."@en .

cim:TurbineGovernorDynamics a owl:Class ;
  rdfs:label "TurbineGovernorDynamics"@en ;
  dy:Package "Package_TurbineGovernorDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Turbine-governor function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:TurbineGovernorUserDefined a owl:Class ;
  rdfs:label "TurbineGovernorUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:TurbineGovernorDynamics ;
  skos:definition "Turbine-governor function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:TurbineLoadControllerDynamics a owl:Class ;
  rdfs:label "TurbineLoadControllerDynamics"@en ;
  dy:Package "Package_TurbineLoadControllerDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Turbine load controller function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:TurbineLoadControllerUserDefined a owl:Class ;
  rdfs:label "TurbineLoadControllerUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:TurbineLoadControllerDynamics ;
  skos:definition "Turbine load controller function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:UnderexcLim2Simplified a owl:Class ;
  rdfs:label "UnderexcLim2Simplified"@en ;
  dy:Package "Package_UnderexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics ;
  skos:definition "Simplified type UEL2 underexcitation limiter.  This model can be derived from UnderexcLimIEEE2.  The limit characteristic (look –up table) is a single straight-line, the same as UnderexcLimIEEE2 (see Figure 10.4 (p 32), IEEE 421.5-2005 Section 10.2)."@en .

cim:UnderexcLimIEEE1 a owl:Class ;
  rdfs:label "UnderexcLimIEEE1"@en ;
  dy:Package "Package_UnderexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics ;
  skos:definition """
Type UEL1 model which has a circular limit boundary when plotted in terms of machine reactive power vs. real power output.
Reference: IEEE UEL1 421.5-2005, 10.1. 
\t"""@en .

cim:UnderexcLimIEEE2 a owl:Class ;
  rdfs:label "UnderexcLimIEEE2"@en ;
  dy:Package "Package_UnderexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics ;
  skos:definition """
Type UEL2 underexcitation limiter which has either a straight-line or multi-segment characteristic when plotted in terms of machine reactive power output vs. real power output.
Reference: IEEE UEL2 421.5-2005, 10.2  (limit characteristic lookup table shown in Figure 10.4 (p 32)).
\t"""@en .

cim:UnderexcLimX1 a owl:Class ;
  rdfs:label "UnderexcLimX1"@en ;
  dy:Package "Package_UnderexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics ;
  skos:definition "<font color=\"#0f0f0f\">Allis-Chalmers minimum excitation limiter.</font>"@en .

cim:UnderexcLimX2 a owl:Class ;
  rdfs:label "UnderexcLimX2"@en ;
  dy:Package "Package_UnderexcitationLimiterDynamics" ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics ;
  skos:definition "<font color=\"#0f0f0f\">Westinghouse minimum excitation limiter.</font>"@en .

cim:UnderexcitationLimiterDynamics a owl:Class ;
  rdfs:label "UnderexcitationLimiterDynamics"@en ;
  dy:Package "Package_UnderexcitationLimiterDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Underexcitation limiter function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:UnderexcitationLimiterUserDefined a owl:Class ;
  rdfs:label "UnderexcitationLimiterUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:UnderexcitationLimiterDynamics ;
  skos:definition "Underexcitation limiter function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:UnitMultiplier a owl:Class ;
  rdfs:label "UnitMultiplier"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:UnitMultiplier.y cim:UnitMultiplier.z cim:UnitMultiplier.a cim:UnitMultiplier.f
    cim:UnitMultiplier.p cim:UnitMultiplier.n cim:UnitMultiplier.micro cim:UnitMultiplier.m
    cim:UnitMultiplier.c cim:UnitMultiplier.d cim:UnitMultiplier.none cim:UnitMultiplier.da
    cim:UnitMultiplier.h cim:UnitMultiplier.k cim:UnitMultiplier.M cim:UnitMultiplier.G
    cim:UnitMultiplier.T cim:UnitMultiplier.P cim:UnitMultiplier.E cim:UnitMultiplier.Z
    cim:UnitMultiplier.Y ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition """
The unit multipliers defined for the CIM.  When applied to unit symbols, the unit symbol is treated as a derived unit. Regardless of the contents of the unit symbol text, the unit symbol shall be treated as if it were a single-character unit symbol. Unit symbols should not contain multipliers, and it should be left to the multiplier to define the multiple for an entire data type. 

For example, if a unit symbol is "m2Pers" and the multiplier is "k", then the value is k(m**2/s), and the multiplier applies to the entire final value, not to any individual part of the value. This can be conceptualized by substituting a derived unit symbol for the unit type. If one imagines that the symbol "Þ" represents the derived unit "m2Pers", then applying the multiplier "k" can be conceptualized simply as "kÞ".

For example, the SI unit for mass is "kg" and not "g".  If the unit symbol is defined as "kg", then the multiplier is applied to "kg" as a whole and does not replace the "k" in front of the "g". In this case, the multiplier of "m" would be used with the unit symbol of "kg" to represent one gram.  As a text string, this violates the instructions in IEC 80000-1. However, because the unit symbol in CIM is treated as a derived unit instead of as an SI unit, it makes more sense to conceptualize the "kg" as if it were replaced by one of the proposed replacements for the SI mass symbol. If one imagines that the "kg" were replaced by a symbol "Þ", then it is easier to conceptualize the multiplier "m" as creating the proper unit "mÞ", and not the forbidden unit "mkg".
\t"""@en .

cim:UnitSymbol a owl:Class ;
  rdfs:label "UnitSymbol"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:UnitSymbol.none cim:UnitSymbol.m cim:UnitSymbol.kg cim:UnitSymbol.s
    cim:UnitSymbol.A cim:UnitSymbol.K cim:UnitSymbol.mol cim:UnitSymbol.cd cim:UnitSymbol.deg
    cim:UnitSymbol.rad cim:UnitSymbol.sr cim:UnitSymbol.Gy cim:UnitSymbol.Bq cim:UnitSymbol.degC
    cim:UnitSymbol.Sv cim:UnitSymbol.F cim:UnitSymbol.C cim:UnitSymbol.S cim:UnitSymbol.H
    cim:UnitSymbol.V cim:UnitSymbol.ohm cim:UnitSymbol.J cim:UnitSymbol.N cim:UnitSymbol.Hz
    cim:UnitSymbol.lx cim:UnitSymbol.lm cim:UnitSymbol.Wb cim:UnitSymbol.T cim:UnitSymbol.W
    cim:UnitSymbol.Pa cim:UnitSymbol.m2 cim:UnitSymbol.m3 cim:UnitSymbol.mPers cim:UnitSymbol.mPers2
    cim:UnitSymbol.m3Pers cim:UnitSymbol.mPerm3 cim:UnitSymbol.kgm cim:UnitSymbol.kgPerm3
    cim:UnitSymbol.m2Pers cim:UnitSymbol.WPermK cim:UnitSymbol.JPerK cim:UnitSymbol.ppm
    cim:UnitSymbol.rotPers cim:UnitSymbol.radPers cim:UnitSymbol.WPerm2 cim:UnitSymbol.JPerm2
    cim:UnitSymbol.SPerm cim:UnitSymbol.KPers cim:UnitSymbol.PaPers cim:UnitSymbol.JPerkgK
    cim:UnitSymbol.VA cim:UnitSymbol.VAr cim:UnitSymbol.cosPhi cim:UnitSymbol.Vs cim:UnitSymbol.V2
    cim:UnitSymbol.As cim:UnitSymbol.A2 cim:UnitSymbol.A2s cim:UnitSymbol.VAh cim:UnitSymbol.Wh
    cim:UnitSymbol.VArh cim:UnitSymbol.VPerHz cim:UnitSymbol.HzPers cim:UnitSymbol.character
    cim:UnitSymbol.charPers cim:UnitSymbol.kgm2 cim:UnitSymbol.dB cim:UnitSymbol.WPers
    cim:UnitSymbol.lPers cim:UnitSymbol.dBm cim:UnitSymbol.h cim:UnitSymbol.min cim:UnitSymbol.Q
    cim:UnitSymbol.Qh cim:UnitSymbol.ohmm cim:UnitSymbol.APerm cim:UnitSymbol.V2h cim:UnitSymbol.A2h
    cim:UnitSymbol.Ah cim:UnitSymbol.count cim:UnitSymbol.ft3 cim:UnitSymbol.m3Perh
    cim:UnitSymbol.gal cim:UnitSymbol.Btu cim:UnitSymbol.l cim:UnitSymbol.lPerh cim:UnitSymbol.lPerl
    cim:UnitSymbol.gPerg cim:UnitSymbol.molPerm3 cim:UnitSymbol.molPermol cim:UnitSymbol.molPerkg
    cim:UnitSymbol.sPers cim:UnitSymbol.HzPerHz cim:UnitSymbol.VPerV cim:UnitSymbol.APerA
    cim:UnitSymbol.VPerVA cim:UnitSymbol.rev cim:UnitSymbol.kat cim:UnitSymbol.JPerkg
    cim:UnitSymbol.m3Uncompensated cim:UnitSymbol.m3Compensated cim:UnitSymbol.WPerW
    cim:UnitSymbol.therm cim:UnitSymbol.onePerm cim:UnitSymbol.m3Perkg cim:UnitSymbol.Pas
    cim:UnitSymbol.Nm cim:UnitSymbol.NPerm cim:UnitSymbol.radPers2 cim:UnitSymbol.JPerm3
    cim:UnitSymbol.VPerm cim:UnitSymbol.CPerm3 cim:UnitSymbol.CPerm2 cim:UnitSymbol.FPerm
    cim:UnitSymbol.HPerm cim:UnitSymbol.JPermol cim:UnitSymbol.JPermolK cim:UnitSymbol.CPerkg
    cim:UnitSymbol.GyPers cim:UnitSymbol.WPersr cim:UnitSymbol.WPerm2sr cim:UnitSymbol.katPerm3
    cim:UnitSymbol.d cim:UnitSymbol.anglemin cim:UnitSymbol.anglesec cim:UnitSymbol.ha
    cim:UnitSymbol.tonne cim:UnitSymbol.bar cim:UnitSymbol.mmHg cim:UnitSymbol.M cim:UnitSymbol.kn
    cim:UnitSymbol.Mx cim:UnitSymbol.G cim:UnitSymbol.Oe cim:UnitSymbol.Vh cim:UnitSymbol.WPerA
    cim:UnitSymbol.onePerHz cim:UnitSymbol.VPerVAr cim:UnitSymbol.ohmPerm cim:UnitSymbol.kgPerJ
    cim:UnitSymbol.JPers ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition """
The derived units defined for usage in the CIM. In some cases, the derived unit is equal to an SI unit. Whenever possible, the standard derived symbol is used instead of the formula for the derived unit. For example, the unit symbol Farad is defined as "F" instead of "CPerV". In cases where a standard symbol does not exist for a derived unit, the formula for the unit is used as the unit symbol. For example, density does not have a standard symbol and so it is represented as "kgPerm3". With the exception of the "kg", which is an SI unit, the unit symbols do not contain multipliers and therefore represent the base derived unit to which a multiplier can be applied as a whole. 
Every unit symbol is treated as an unparseable text as if it were a single-letter symbol. The meaning of each unit symbol is defined by the accompanying descriptive text and not by the text contents of the unit symbol.
To allow the widest possible range of serializations without requiring special character handling, several substitutions are made which deviate from the format described in IEC 80000-1. The division symbol "/" is replaced by the letters "Per". Exponents are written in plain text after the unit as "m3" instead of being formatted as "m" with a superscript of 3  or introducing a symbol as in "m^3". The degree symbol "°" is replaced with the letters "deg". Any clarification of the meaning for a substitution is included in the description for the unit symbol.
Non-SI units are included in list of unit symbols to allow sources of data to be correctly labelled with their non-SI units (for example, a GPS sensor that is reporting numbers that represent feet instead of meters). This allows software to use the unit symbol information correctly convert and scale the raw data of those sources into SI-based units. 
The integer values are used for harmonization with IEC 61850.
\t"""@en .

cim:VAdjIEEE a owl:Class ;
  rdfs:label "VAdjIEEE"@en ;
  dy:Package "Package_VoltageAdjusterDynamics" ;
  rdfs:subClassOf cim:VoltageAdjusterDynamics ;
  skos:definition """
IEEE voltage adjuster which is used to represent the voltage adjuster in either a power factor or VAr control system.
Reference: IEEE 421.5-2005, 11.1.
\t"""@en .

cim:VCompIEEEType1 a owl:Class ;
  rdfs:label "VCompIEEEType1"@en ;
  dy:Package "Package_VoltageCompensatorDynamics" ;
  rdfs:subClassOf cim:VoltageCompensatorDynamics ;
  skos:definition """
<font color="#0f0f0f">Terminal voltage transducer and load compensator as defined in IEEE 421.5-2005, 4. This model is common to all excitation system models described in the IEEE Standard. </font>
<font color="#0f0f0f">Parameter details:</font>
<ol>
<li><font color="#0f0f0f">If <i>Rc</i> and <i>Xc</i> are set to zero, the l</font>oad compensation is not employed and the behaviour is as a simple sensing circuit.</li>
</ol>
<ol>
<li>If all parameters (<i>Rc</i>, <i>Xc</i> and <i>Tr</i>) are set to zero, the standard model VCompIEEEType1 is bypassed.</li>
</ol>
Reference: IEEE 421.5-2005 4. 
\t"""@en .

cim:VCompIEEEType2 a owl:Class ;
  rdfs:label "VCompIEEEType2"@en ;
  dy:Package "Package_VoltageCompensatorDynamics" ;
  rdfs:subClassOf cim:VoltageCompensatorDynamics ;
  skos:definition """
<font color="#0f0f0f">Terminal voltage transducer and load compensator as defined in IEEE 421.5-2005, 4. This model is designed to cover the following types of compensation: </font>
<ul>
<li><font color="#0f0f0f">reactive droop;</font></li>
<li><font color="#0f0f0f">transformer-drop or line-drop compensation;</font></li>
<li><font color="#0f0f0f">reactive differential compensation known also as cross-current compensation.</font></li>
</ul>
<font color="#0f0f0f">Reference: IEEE 421.5-2005, 4.</font>
\t"""@en .

cim:VSCDynamics a owl:Class ;
  rdfs:label "VSCDynamics"@en ;
  dy:Package "Package_HVDCDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:HVDCDynamics ;
  skos:definition "VSC function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:VSCUserDefined a owl:Class ;
  rdfs:label "VSCUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:VSCDynamics ;
  skos:definition "Voltage source converter (VSC) function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:VoltageAdjusterDynamics a owl:Class ;
  rdfs:label "VoltageAdjusterDynamics"@en ;
  dy:Package "Package_VoltageAdjusterDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Voltage adjuster function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:VoltageAdjusterUserDefined a owl:Class ;
  rdfs:label "VoltageAdjusterUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:VoltageAdjusterDynamics ;
  skos:definition "<font color=\"#0f0f0f\">Voltage adjuster</font> function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:VoltageCompensatorDynamics a owl:Class ;
  rdfs:label "VoltageCompensatorDynamics"@en ;
  dy:Package "Package_VoltageCompensatorDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Voltage compensator function block whose behaviour is described by reference to a standard model <font color=\"#0f0f0f\">or by definition of a user-defined model.</font>"@en .

cim:VoltageCompensatorUserDefined a owl:Class ;
  rdfs:label "VoltageCompensatorUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:VoltageCompensatorDynamics ;
  skos:definition "Voltage compensator function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:VolumeFlowRate a owl:Class ;
  rdfs:label "VolumeFlowRate"@en ;
  dy:Package "Package_Domain" ;
  dy:isCIMDatatype "True" ;
  skos:definition """
Volume per time.

\t"""@en .

cim:VsConverter a owl:Class ;
  rdfs:label "VsConverter"@en ;
  dy:Package "Package_DC" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:ACDCConverter ;
  skos:definition "DC side of the voltage source converter (VSC)."@en .

cim:WindAeroConstIEC a owl:Class ;
  rdfs:label "WindAeroConstIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Constant aerodynamic torque model which assumes that the aerodynamic torque is constant.
Reference: IEC 61400-27-1:2015, 5.6.1.1.
\t"""@en .

cim:WindAeroOneDimIEC a owl:Class ;
  rdfs:label "WindAeroOneDimIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
One-dimensional aerodynamic model.  
Reference: IEC 61400-27-1:2015, 5.6.1.2.
\t"""@en .

cim:WindAeroTwoDimIEC a owl:Class ;
  rdfs:label "WindAeroTwoDimIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Two-dimensional aerodynamic model.  
Reference: IEC 61400-27-1:2015, 5.6.1.3.
\t"""@en .

cim:WindContCurrLimIEC a owl:Class ;
  rdfs:label "WindContCurrLimIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Current limitation model.  The current limitation model combines the physical limits and the control limits.
Reference: IEC 61400-27-1:2015, 5.6.5.8.
\t"""@en .

cim:WindContPType3IEC a owl:Class ;
  rdfs:label "WindContPType3IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
P control model type 3.
Reference: IEC 61400-27-1:2015, 5.6.5.4.
\t"""@en .

cim:WindContPType4aIEC a owl:Class ;
  rdfs:label "WindContPType4aIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
P control model type 4A.
Reference: IEC 61400-27-1:2015, 5.6.5.5.
\t"""@en .

cim:WindContPType4bIEC a owl:Class ;
  rdfs:label "WindContPType4bIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
P control model type 4B.
Reference: IEC 61400-27-1:2015, 5.6.5.6.
\t"""@en .

cim:WindContPitchAngleIEC a owl:Class ;
  rdfs:label "WindContPitchAngleIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Pitch angle control model.
Reference: IEC 61400-27-1:2015, 5.6.5.2.
\t"""@en .

cim:WindContQIEC a owl:Class ;
  rdfs:label "WindContQIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Q control model.
Reference: IEC 61400-27-1:2015, 5.6.5.7.
\t"""@en .

cim:WindContQLimIEC a owl:Class ;
  rdfs:label "WindContQLimIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Constant Q limitation model.
Reference: IEC 61400-27-1:2015, 5.6.5.9.
\t"""@en .

cim:WindContQPQULimIEC a owl:Class ;
  rdfs:label "WindContQPQULimIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
QP and QU limitation model.
Reference: IEC 61400-27-1:2015, 5.6.5.10.
\t"""@en .

cim:WindContRotorRIEC a owl:Class ;
  rdfs:label "WindContRotorRIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Rotor resistance control model.
Reference: IEC 61400-27-1:2015, 5.6.5.3.
\t"""@en .

cim:WindDynamicsLookupTable a owl:Class ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "Look up table for the purpose of wind standard models."@en .

cim:WindGenTurbineType1aIEC a owl:Class ;
  rdfs:label "WindGenTurbineType1aIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindTurbineType1or2IEC ;
  skos:definition """
Wind turbine IEC type 1A.
Reference: IEC 61400-27-1:2015, 5.5.2.2.
\t"""@en .

cim:WindGenTurbineType1bIEC a owl:Class ;
  rdfs:label "WindGenTurbineType1bIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindTurbineType1or2IEC ;
  skos:definition """
Wind turbine IEC type 1B.

Reference: IEC 61400-27-1:2015, 5.5.2.3.
\t"""@en .

cim:WindGenTurbineType2IEC a owl:Class ;
  rdfs:label "WindGenTurbineType2IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindTurbineType1or2IEC ;
  skos:definition """
Wind turbine IEC type 2.

Reference: IEC 61400-27-1:2015, 5.5.3.
\t"""@en .

cim:WindGenType3IEC a owl:Class ;
  rdfs:label "WindGenType3IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition "Parent class supporting relationships to IEC wind turbines type 3 generator models of IEC type 3A and 3B."@en .

cim:WindGenType3aIEC a owl:Class ;
  rdfs:label "WindGenType3aIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindGenType3IEC ;
  skos:definition """
IEC type 3A generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.2.
\t"""@en .

cim:WindGenType3bIEC a owl:Class ;
  rdfs:label "WindGenType3bIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindGenType3IEC ;
  skos:definition """
IEC type 3B generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.3.
\t"""@en .

cim:WindGenType4IEC a owl:Class ;
  rdfs:label "WindGenType4IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
IEC type 4 generator set model.
Reference: IEC 61400-27-1:2015, 5.6.3.4.
\t"""@en .

cim:WindLookupTableFunctionKind a owl:Class ;
  rdfs:label "WindLookupTableFunctionKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:WindLookupTableFunctionKind.prr cim:WindLookupTableFunctionKind.omegap
    cim:WindLookupTableFunctionKind.ipmax cim:WindLookupTableFunctionKind.iqmax
    cim:WindLookupTableFunctionKind.pwp cim:WindLookupTableFunctionKind.tcwdu
    cim:WindLookupTableFunctionKind.tduwt cim:WindLookupTableFunctionKind.qmaxp
    cim:WindLookupTableFunctionKind.qminp cim:WindLookupTableFunctionKind.qmaxu
    cim:WindLookupTableFunctionKind.qminu cim:WindLookupTableFunctionKind.tuover
    cim:WindLookupTableFunctionKind.tuunder cim:WindLookupTableFunctionKind.tfover
    cim:WindLookupTableFunctionKind.tfunder cim:WindLookupTableFunctionKind.qwp ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Function of the lookup table."@en .

cim:WindMechIEC a owl:Class ;
  rdfs:label "WindMechIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Two mass model.
Reference: IEC 61400-27-1:2015, 5.6.2.1.
\t"""@en .

cim:WindPitchContPowerIEC a owl:Class ;
  rdfs:label "WindPitchContPowerIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Pitch control power model.
Reference: IEC 61400-27-1:2015, 5.6.5.1.
\t"""@en .

cim:WindPlantDynamics a owl:Class ;
  rdfs:label "WindPlantDynamics"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant IEC and user-defined wind plants including their control models."@en .

cim:WindPlantFreqPcontrolIEC a owl:Class ;
  rdfs:label "WindPlantFreqPcontrolIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Frequency and active power controller model.
Reference: IEC 61400-27-1:2015, Annex D.
\t"""@en .

cim:WindPlantIEC a owl:Class ;
  rdfs:label "WindPlantIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindPlantDynamics ;
  skos:definition """
Simplified IEC type plant level model. 
Reference: IEC 61400-27-1:2015, Annex D.
\t"""@en .

cim:WindPlantQcontrolModeKind a owl:Class ;
  rdfs:label "WindPlantQcontrolModeKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:WindPlantQcontrolModeKind.reactivePower cim:WindPlantQcontrolModeKind.powerFactor
    cim:WindPlantQcontrolModeKind.uqStatic cim:WindPlantQcontrolModeKind.voltageControl ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "Reactive power/voltage controller mode."@en .

cim:WindPlantReactiveControlIEC a owl:Class ;
  rdfs:label "WindPlantReactiveControlIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Simplified plant voltage and reactive power control model for use with type 3 and type 4 wind turbine models.
Reference: IEC 61400-27-1:2015, Annex D.
\t"""@en .

cim:WindPlantUserDefined a owl:Class ;
  rdfs:label "WindPlantUserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:WindPlantDynamics ;
  skos:definition "Wind plant function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:WindProtectionIEC a owl:Class ;
  rdfs:label "WindProtectionIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
The grid protection model includes protection against over- and under-voltage, and against over- and under-frequency.
Reference: IEC 61400-27-1:2015, 5.6.6.
\t"""@en .

cim:WindQcontrolModeKind a owl:Class ;
  rdfs:label "WindQcontrolModeKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:WindQcontrolModeKind.voltage cim:WindQcontrolModeKind.reactivePower
    cim:WindQcontrolModeKind.openLoopReactivePower cim:WindQcontrolModeKind.powerFactor
    cim:WindQcontrolModeKind.openLooppowerFactor ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "General wind turbine Q control modes <i>M</i><i><sub>qG</sub></i><i>.</i>"@en .

cim:WindRefFrameRotIEC a owl:Class ;
  rdfs:label "WindRefFrameRotIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:IdentifiedObject ;
  skos:definition """
Reference frame rotation model.
Reference: IEC 61400-27-1:2015, 5.6.3.5.
\t"""@en .

cim:WindTurbineType1or2Dynamics a owl:Class ;
  rdfs:label "WindTurbineType1or2Dynamics"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition """
Parent class supporting relationships to wind turbines type 1 and type 2 and their control models.  Generator model for wind turbine of type 1 or type 2 is a standard asynchronous generator model.

\t"""@en .

cim:WindTurbineType1or2IEC a owl:Class ;
  rdfs:label "WindTurbineType1or2IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:WindTurbineType1or2Dynamics ;
  skos:definition """
Parent class supporting relationships to IEC wind turbines type 1 and type 2 including their control models.
Generator model for wind turbine of IEC type 1 or type 2 is a standard asynchronous generator model.
Reference: IEC 61400-27-1:2015, 5.5.2 and 5.5.3.
\t"""@en .

cim:WindTurbineType3IEC a owl:Class ;
  rdfs:label "WindTurbineType3IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindTurbineType3or4IEC ;
  skos:definition "Parent class supporting relationships to IEC wind turbines type 3 including their control models."@en .

cim:WindTurbineType3or4Dynamics a owl:Class ;
  rdfs:label "WindTurbineType3or4Dynamics"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:DynamicsFunctionBlock ;
  skos:definition "Parent class supporting relationships to wind turbines type 3 and type 4 and wind plant including their control models."@en .

cim:WindTurbineType3or4IEC a owl:Class ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:WindTurbineType3or4Dynamics ;
  skos:definition "Parent class supporting relationships to IEC wind turbines type 3 and type 4 including their control models."@en .

cim:WindTurbineType4IEC a owl:Class ;
  rdfs:label "WindTurbineType4IEC"@en ;
  dy:Package "Package_WindDynamics" ;
  dy:isAbstract "True" ;
  rdfs:subClassOf cim:WindTurbineType3or4IEC ;
  skos:definition "Parent class supporting relationships to IEC wind turbines type 4 including their control models."@en .

cim:WindTurbineType4aIEC a owl:Class ;
  rdfs:label "WindTurbineType4aIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindTurbineType4IEC ;
  skos:definition """
Wind turbine IEC type 4A.
Reference: IEC 61400-27-1:2015, 5.5.5.2.
\t"""@en .

cim:WindTurbineType4bIEC a owl:Class ;
  rdfs:label "WindTurbineType4bIEC"@en ;
  dy:Package "Package_WindDynamics" ;
  rdfs:subClassOf cim:WindTurbineType4IEC ;
  skos:definition """
Wind turbine IEC type 4B.
Reference: IEC 61400-27-1:2015, 5.5.5.3.
\t"""@en .

cim:WindType1or2UserDefined a owl:Class ;
  rdfs:label "WindType1or2UserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:WindTurbineType1or2Dynamics ;
  skos:definition "Wind type 1 or type 2 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:WindType3or4UserDefined a owl:Class ;
  rdfs:label "WindType3or4UserDefined"@en ;
  dy:Package "Package_UserDefinedModels" ;
  rdfs:subClassOf cim:WindTurbineType3or4Dynamics ;
  skos:definition "Wind type 3 or type 4 function block whose dynamic behaviour is described by <font color=\"#0f0f0f\">a user-defined model.</font>"@en .

cim:WindUVRTQcontrolModeKind a owl:Class ;
  rdfs:label "WindUVRTQcontrolModeKind"@en ;
  dy:Package "Package_Domain" ;
  owl:oneOf ( cim:WindUVRTQcontrolModeKind.mode0 cim:WindUVRTQcontrolModeKind.mode1
    cim:WindUVRTQcontrolModeKind.mode2 ) ;
  rdfs:subClassOf cim:Enumeration ;
  skos:definition "UVRT Q control modes <i>M</i><i><sub>qUVRT</sub></i><i>.</i>"@en .

dy:Enumeration a owl:Class ;
  rdfs:label " enumeration "@en ;
  rdfs:comment " An abstract superclass for all Enumerators. "@en ;
  dy:isAbstract "true" .

cim:AsynchronousMachine.AsynchronousMachineDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  owl:inverseOf cim:AsynchronousMachineDynamics.AsynchronousMachine ;
  rdfs:domain cim:AsynchronousMachine ;
  rdfs:range cim:AsynchronousMachineDynamics ;
  skos:definition "Asynchronous machine dynamics model used to describe dynamic behaviour of this asynchronous machine."@en .

cim:AsynchronousMachineDynamics.AsynchronousMachine a owl:ObjectProperty ;
  rdfs:label "AsynchronousMachine"@en ;
  owl:inverseOf cim:AsynchronousMachine.AsynchronousMachineDynamics ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:AsynchronousMachine ;
  skos:definition "Asynchronous machine to which this asynchronous machine dynamics model applies."@en .

cim:AsynchronousMachineDynamics.MechanicalLoadDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "MechanicalLoadDynamics"@en ;
  owl:inverseOf cim:MechanicalLoadDynamics.AsynchronousMachineDynamics ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:MechanicalLoadDynamics ;
  skos:definition "Mechanical load model associated with this asynchronous machine model."@en .

cim:AsynchronousMachineDynamics.TurbineGovernorDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "TurbineGovernorDynamics"@en ;
  owl:inverseOf cim:TurbineGovernorDynamics.AsynchronousMachineDynamics ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:TurbineGovernorDynamics ;
  skos:definition "Turbine-governor model associated with this asynchronous machine model."@en .

cim:AsynchronousMachineDynamics.WindTurbineType1or2Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType1or2Dynamics"@en ;
  owl:inverseOf cim:WindTurbineType1or2Dynamics.AsynchronousMachineDynamics ;
  rdfs:domain cim:AsynchronousMachineDynamics ;
  rdfs:range cim:WindTurbineType1or2Dynamics ;
  skos:definition "Wind generator type 1 or type 2 model associated with this asynchronous machine model."@en .

cim:AsynchronousMachineUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.AsynchronousMachineUserDefined ;
  rdfs:domain cim:AsynchronousMachineUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:CSCDynamics.CSConverter a owl:ObjectProperty ;
  rdfs:label "CSConverter"@en ;
  owl:inverseOf cim:CsConverter.CSCDynamics ;
  rdfs:domain cim:CSCDynamics ;
  rdfs:range cim:CsConverter ;
  skos:definition "Current source converter to which current source converter dynamics model applies."@en .

cim:CSCUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.CSCUserDefined ;
  rdfs:domain cim:CSCUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:ConductingEquipment.Terminals a owl:ObjectProperty ;
  rdfs:label "Terminals"@en ;
  owl:inverseOf cim:Terminal.ConductingEquipment ;
  rdfs:domain cim:ConductingEquipment ;
  rdfs:range cim:Terminal ;
  skos:definition "Conducting equipment have terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes."@en .

cim:CrossCompoundTurbineGovernorDynamics.HighPressureSynchronousMachineDynamics a owl:ObjectProperty ;
  rdfs:label "HighPressureSynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.CrossCompoundTurbineGovernorDyanmics ;
  rdfs:domain cim:CrossCompoundTurbineGovernorDynamics ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "High-pressure synchronous machine with which this cross-compound turbine governor is associated. "@en .

cim:CrossCompoundTurbineGovernorDynamics.LowPressureSynchronousMachineDynamics a owl:ObjectProperty ;
  rdfs:label "LowPressureSynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.CrossCompoundTurbineGovernorDynamics ;
  rdfs:domain cim:CrossCompoundTurbineGovernorDynamics ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "Low-pressure synchronous machine with which this cross-compound turbine governor is associated. "@en .

cim:CsConverter.CSCDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CSCDynamics"@en ;
  owl:inverseOf cim:CSCDynamics.CSConverter ;
  rdfs:domain cim:CsConverter ;
  rdfs:range cim:CSCDynamics ;
  skos:definition "Current source converter dynamics model used to describe dynamic behaviour of this converter."@en .

cim:DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.DiscontinuousExcitationControlDynamics ;
  rdfs:domain cim:DiscontinuousExcitationControlDynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this discontinuous excitation control model is associated."@en .

cim:DiscontinuousExcitationControlDynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.DiscontinuousExcitationControlDynamics ;
  rdfs:domain cim:DiscontinuousExcitationControlDynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by this discontinuous excitation control system model."@en .

cim:DiscontinuousExcitationControlUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.DiscontinuousExcitationControlUserDefined ;
  rdfs:domain cim:DiscontinuousExcitationControlUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:EnergyConsumer.LoadDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadDynamics"@en ;
  owl:inverseOf cim:LoadDynamics.EnergyConsumer ;
  rdfs:domain cim:EnergyConsumer ;
  rdfs:range cim:LoadDynamics ;
  skos:definition "Load dynamics model used to describe dynamic behaviour of this energy consumer."@en .

cim:ExcitationSystemDynamics.DiscontinuousExcitationControlDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DiscontinuousExcitationControlDynamics"@en ;
  owl:inverseOf cim:DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:DiscontinuousExcitationControlDynamics ;
  skos:definition "Discontinuous excitation control model associated with this excitation system model."@en .

cim:ExcitationSystemDynamics.OverexcitationLimiterDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "OverexcitationLimiterDynamics"@en ;
  owl:inverseOf cim:OverexcitationLimiterDynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:OverexcitationLimiterDynamics ;
  skos:definition "Overexcitation limiter model associated with this excitation system model."@en .

cim:ExcitationSystemDynamics.PFVArControllerType1Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PFVArControllerType1Dynamics"@en ;
  owl:inverseOf cim:PFVArControllerType1Dynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:PFVArControllerType1Dynamics ;
  skos:definition "Power factor or VAr controller type 1 model associated with this excitation system model."@en .

cim:ExcitationSystemDynamics.PFVArControllerType2Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PFVArControllerType2Dynamics"@en ;
  owl:inverseOf cim:PFVArControllerType2Dynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:PFVArControllerType2Dynamics ;
  skos:definition "Power factor or VAr controller type 2 model associated with this excitation system model."@en .

cim:ExcitationSystemDynamics.PowerSystemStabilizerDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PowerSystemStabilizerDynamics"@en ;
  owl:inverseOf cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:PowerSystemStabilizerDynamics ;
  skos:definition "Power system stabilizer model associated with this excitation system model."@en .

cim:ExcitationSystemDynamics.SynchronousMachineDynamics a owl:ObjectProperty ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "Synchronous machine model with which this excitation system model is associated."@en .

cim:ExcitationSystemDynamics.UnderexcitationLimiterDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "UnderexcitationLimiterDynamics"@en ;
  owl:inverseOf cim:UnderexcitationLimiterDynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:UnderexcitationLimiterDynamics ;
  skos:definition "Undrexcitation limiter model associated with this excitation system model."@en .

cim:ExcitationSystemDynamics.VoltageCompensatorDynamics a owl:ObjectProperty ;
  rdfs:label "VoltageCompensatorDynamics"@en ;
  owl:inverseOf cim:VoltageCompensatorDynamics.ExcitationSystemDynamics ;
  rdfs:domain cim:ExcitationSystemDynamics ;
  rdfs:range cim:VoltageCompensatorDynamics ;
  skos:definition "Voltage compensator model associated with this excitation system model."@en .

cim:ExcitationSystemUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.ExcitationSystemUserDefined ;
  rdfs:domain cim:ExcitationSystemUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:GenICompensationForGenJ.SynchronousMachineDynamics a owl:ObjectProperty ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.GenICompensationForGenJ ;
  rdfs:domain cim:GenICompensationForGenJ ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "Standard synchronous machine out of which current flow is being compensated for."@en .

cim:GenICompensationForGenJ.VcompIEEEType2 a owl:ObjectProperty ;
  rdfs:label "VcompIEEEType2"@en ;
  owl:inverseOf cim:VCompIEEEType2.GenICompensationForGenJ ;
  rdfs:domain cim:GenICompensationForGenJ ;
  rdfs:range cim:VCompIEEEType2 ;
  skos:definition "The standard IEEE type 2 voltage compensator of this compensation."@en .

cim:LoadAggregate.LoadMotor a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadMotor"@en ;
  owl:inverseOf cim:LoadMotor.LoadAggregate ;
  rdfs:domain cim:LoadAggregate ;
  rdfs:range cim:LoadMotor ;
  skos:definition "Aggregate motor (dynamic) load associated with this aggregate load."@en .

cim:LoadAggregate.LoadStatic a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadStatic"@en ;
  owl:inverseOf cim:LoadStatic.LoadAggregate ;
  rdfs:domain cim:LoadAggregate ;
  rdfs:range cim:LoadStatic ;
  skos:definition "Aggregate static load associated with this aggregate load."@en .

cim:LoadDynamics.EnergyConsumer a owl:ObjectProperty ;
  rdfs:label "EnergyConsumer"@en ;
  owl:inverseOf cim:EnergyConsumer.LoadDynamics ;
  rdfs:domain cim:LoadDynamics ;
  rdfs:range cim:EnergyConsumer ;
  skos:definition "Energy consumer to which this dynamics load model applies."@en .

cim:LoadMotor.LoadAggregate a owl:ObjectProperty ;
  rdfs:label "LoadAggregate"@en ;
  owl:inverseOf cim:LoadAggregate.LoadMotor ;
  rdfs:domain cim:LoadMotor ;
  rdfs:range cim:LoadAggregate ;
  skos:definition "Aggregate load to which this aggregate motor (dynamic) load belongs."@en .

cim:LoadStatic.LoadAggregate a owl:ObjectProperty ;
  rdfs:label "LoadAggregate"@en ;
  owl:inverseOf cim:LoadAggregate.LoadStatic ;
  rdfs:domain cim:LoadStatic ;
  rdfs:range cim:LoadAggregate ;
  skos:definition "Aggregate load to which this aggregate static load belongs."@en .

cim:LoadUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.LoadUserDefined ;
  rdfs:domain cim:LoadUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:MechanicalLoadDynamics.AsynchronousMachineDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  owl:inverseOf cim:AsynchronousMachineDynamics.MechanicalLoadDynamics ;
  rdfs:domain cim:MechanicalLoadDynamics ;
  rdfs:range cim:AsynchronousMachineDynamics ;
  skos:definition "Asynchronous machine model with which this mechanical load model is associated. MechanicalLoadDynamics shall have either an association to SynchronousMachineDynamics or to AsynchronousMachineDynamics."@en .

cim:MechanicalLoadDynamics.SynchronousMachineDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.MechanicalLoadDynamics ;
  rdfs:domain cim:MechanicalLoadDynamics ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "Synchronous machine model with which this mechanical load model is associated. MechanicalLoadDynamics shall have either an association to SynchronousMachineDynamics or AsynchronousMachineDyanmics."@en .

cim:MechanicalLoadUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.MechanicalLoadUserDefined ;
  rdfs:domain cim:MechanicalLoadUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:OverexcitationLimiterDynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.OverexcitationLimiterDynamics ;
  rdfs:domain cim:OverexcitationLimiterDynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this overexcitation limiter model is associated."@en .

cim:OverexcitationLimiterUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.OverexcitationLimiterUserDefined ;
  rdfs:domain cim:OverexcitationLimiterUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:PFVArControllerType1Dynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.PFVArControllerType1Dynamics ;
  rdfs:domain cim:PFVArControllerType1Dynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this power actor or VAr controller type 1 model is associated."@en .

cim:PFVArControllerType1Dynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.PFVArControllerType1Dynamics ;
  rdfs:domain cim:PFVArControllerType1Dynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by this power factor or VAr controller type 1 model."@en .

cim:PFVArControllerType1Dynamics.VoltageAdjusterDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VoltageAdjusterDynamics"@en ;
  owl:inverseOf cim:VoltageAdjusterDynamics.PFVArControllerType1Dynamics ;
  rdfs:domain cim:PFVArControllerType1Dynamics ;
  rdfs:range cim:VoltageAdjusterDynamics ;
  skos:definition "Voltage adjuster model associated with this power factor or VAr controller type 1 model."@en .

cim:PFVArControllerType1UserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.PFVArControllerType1UserDefined ;
  rdfs:domain cim:PFVArControllerType1UserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:PFVArControllerType2Dynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.PFVArControllerType2Dynamics ;
  rdfs:domain cim:PFVArControllerType2Dynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this power factor or VAr controller type 2 is associated."@en .

cim:PFVArControllerType2UserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.PFVArControllerType2UserDefined ;
  rdfs:domain cim:PFVArControllerType2UserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:PowerElectronicsConnection.WindTurbineType3or4Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3or4Dynamics"@en ;
  owl:inverseOf cim:WindTurbineType3or4Dynamics.PowerElectronicsConnection ;
  rdfs:domain cim:PowerElectronicsConnection ;
  rdfs:range cim:WindTurbineType3or4Dynamics ;
  skos:definition "The wind turbine type 3 or type 4 dynamics model associated with this power electronics connection."@en .

cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.PowerSystemStabilizerDynamics ;
  rdfs:domain cim:PowerSystemStabilizerDynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this power system stabilizer model is associated."@en .

cim:PowerSystemStabilizerDynamics.RemoteInputSignal a owl:ObjectProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.PowerSystemStabilizerDynamics ;
  rdfs:domain cim:PowerSystemStabilizerDynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by this power system stabilizer model."@en .

cim:PowerSystemStabilizerUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined ;
  rdfs:domain cim:PowerSystemStabilizerUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:ProprietaryParameterDynamics.AsynchronousMachineUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "AsynchronousMachineUserDefined"@en ;
  owl:inverseOf cim:AsynchronousMachineUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:AsynchronousMachineUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.CSCUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CSCUserDefined"@en ;
  owl:inverseOf cim:CSCUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:CSCUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.DiscontinuousExcitationControlUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DiscontinuousExcitationControlUserDefined"@en ;
  owl:inverseOf cim:DiscontinuousExcitationControlUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:DiscontinuousExcitationControlUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.ExcitationSystemUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ExcitationSystemUserDefined"@en ;
  owl:inverseOf cim:ExcitationSystemUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:ExcitationSystemUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.LoadUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "LoadUserDefined"@en ;
  owl:inverseOf cim:LoadUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:LoadUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.MechanicalLoadUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "MechanicalLoadUserDefined"@en ;
  owl:inverseOf cim:MechanicalLoadUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:MechanicalLoadUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.OverexcitationLimiterUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "OverexcitationLimiterUserDefined"@en ;
  owl:inverseOf cim:OverexcitationLimiterUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:OverexcitationLimiterUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.PFVArControllerType1UserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PFVArControllerType1UserDefined"@en ;
  owl:inverseOf cim:PFVArControllerType1UserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:PFVArControllerType1UserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.PFVArControllerType2UserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PFVArControllerType2UserDefined"@en ;
  owl:inverseOf cim:PFVArControllerType2UserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:PFVArControllerType2UserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PowerSystemStabilizerUserDefined"@en ;
  owl:inverseOf cim:PowerSystemStabilizerUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:PowerSystemStabilizerUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.SVCUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SVCUserDefined"@en ;
  owl:inverseOf cim:SVCUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:SVCUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.SynchronousMachineUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SynchronousMachineUserDefined"@en ;
  owl:inverseOf cim:SynchronousMachineUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:SynchronousMachineUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.TurbineGovernorUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "TurbineGovernorUserDefined"@en ;
  owl:inverseOf cim:TurbineGovernorUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:TurbineGovernorUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.TurbineLoadControllerUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "TurbineLoadControllerUserDefined"@en ;
  owl:inverseOf cim:TurbineLoadControllerUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:TurbineLoadControllerUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.UnderexcitationLimiterUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "UnderexcitationLimiterUserDefined"@en ;
  owl:inverseOf cim:UnderexcitationLimiterUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:UnderexcitationLimiterUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.VSCUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VSCUserDefined"@en ;
  owl:inverseOf cim:VSCUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:VSCUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.VoltageAdjusterUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VoltageAdjusterUserDefined"@en ;
  owl:inverseOf cim:VoltageAdjusterUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:VoltageAdjusterUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.VoltageCompensatorUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VoltageCompensatorUserDefined"@en ;
  owl:inverseOf cim:VoltageCompensatorUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:VoltageCompensatorUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.WindPlantUserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPlantUserDefined"@en ;
  owl:inverseOf cim:WindPlantUserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:WindPlantUserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.WindType1or2UserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindType1or2UserDefined"@en ;
  owl:inverseOf cim:WindType1or2UserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:WindType1or2UserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:ProprietaryParameterDynamics.WindType3or4UserDefined a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindType3or4UserDefined"@en ;
  owl:inverseOf cim:WindType3or4UserDefined.ProprietaryParameterDynamics ;
  rdfs:domain cim:ProprietaryParameterDynamics ;
  rdfs:range cim:WindType3or4UserDefined ;
  skos:definition "Proprietary user-defined model with which this parameter is associated."@en .

cim:RemoteInputSignal.DiscontinuousExcitationControlDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "DiscontinuousExcitationControlDynamics"@en ;
  owl:inverseOf cim:DiscontinuousExcitationControlDynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:DiscontinuousExcitationControlDynamics ;
  skos:definition "Discontinuous excitation control model using this remote input signal."@en .

cim:RemoteInputSignal.PFVArControllerType1Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PFVArControllerType1Dynamics"@en ;
  owl:inverseOf cim:PFVArControllerType1Dynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:PFVArControllerType1Dynamics ;
  skos:definition "Power factor or VAr controller type 1 model using this remote input signal."@en .

cim:RemoteInputSignal.PowerSystemStabilizerDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "PowerSystemStabilizerDynamics"@en ;
  owl:inverseOf cim:PowerSystemStabilizerDynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:PowerSystemStabilizerDynamics ;
  skos:definition "Power system stabilizer model using this remote input signal."@en .

cim:RemoteInputSignal.Terminal a owl:ObjectProperty ;
  rdfs:label "Terminal"@en ;
  owl:inverseOf cim:Terminal.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:Terminal ;
  skos:definition "Remote terminal with which this input signal is associated."@en .

cim:RemoteInputSignal.UnderexcitationLimiterDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "UnderexcitationLimiterDynamics"@en ;
  owl:inverseOf cim:UnderexcitationLimiterDynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:UnderexcitationLimiterDynamics ;
  skos:definition "Underexcitation limiter model using this remote input signal."@en .

cim:RemoteInputSignal.VoltageCompensatorDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VoltageCompensatorDynamics"@en ;
  owl:inverseOf cim:VoltageCompensatorDynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:VoltageCompensatorDynamics ;
  skos:definition "Voltage compensator model using this remote input signal."@en .

cim:RemoteInputSignal.WindPlantDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPlantDynamics"@en ;
  owl:inverseOf cim:WindPlantDynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:WindPlantDynamics ;
  skos:definition "The wind plant using the remote signal."@en .

cim:RemoteInputSignal.WindTurbineType1or2Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType1or2Dynamics"@en ;
  owl:inverseOf cim:WindTurbineType1or2Dynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:WindTurbineType1or2Dynamics ;
  skos:definition "Wind generator type 1 or type 2 model using this remote input signal."@en .

cim:RemoteInputSignal.WindTurbineType3or4Dynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3or4Dynamics"@en ;
  owl:inverseOf cim:WindTurbineType3or4Dynamics.RemoteInputSignal ;
  rdfs:domain cim:RemoteInputSignal ;
  rdfs:range cim:WindTurbineType3or4Dynamics ;
  skos:definition "Wind turbine type 3 or type 4 models using this remote input signal."@en .

cim:SVCUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.SVCUserDefined ;
  rdfs:domain cim:SVCUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:StaticVarCompensator.StaticVarCompensatorDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "StaticVarCompensatorDynamics"@en ;
  owl:inverseOf cim:StaticVarCompensatorDynamics.StaticVarCompensator ;
  rdfs:domain cim:StaticVarCompensator ;
  rdfs:range cim:StaticVarCompensatorDynamics ;
  skos:definition "Static Var Compensator dynamics model used to describe dynamic behaviour of this Static Var Compensator."@en .

cim:StaticVarCompensatorDynamics.StaticVarCompensator a owl:ObjectProperty ;
  rdfs:label "StaticVarCompensator"@en ;
  owl:inverseOf cim:StaticVarCompensator.StaticVarCompensatorDynamics ;
  rdfs:domain cim:StaticVarCompensatorDynamics ;
  rdfs:range cim:StaticVarCompensator ;
  skos:definition "Static Var Compensator to which Static Var Compensator dynamics model applies."@en .

cim:SynchronousMachine.SynchronousMachineDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.SynchronousMachine ;
  rdfs:domain cim:SynchronousMachine ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "Synchronous machine dynamics model used to describe dynamic behaviour of this synchronous machine."@en .

cim:SynchronousMachineDynamics.CrossCompoundTurbineGovernorDyanmics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CrossCompoundTurbineGovernorDyanmics"@en ;
  owl:inverseOf cim:CrossCompoundTurbineGovernorDynamics.HighPressureSynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:CrossCompoundTurbineGovernorDynamics ;
  skos:definition "The cross-compound turbine governor with which this high-pressure synchronous machine is associated."@en .

cim:SynchronousMachineDynamics.CrossCompoundTurbineGovernorDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "CrossCompoundTurbineGovernorDynamics"@en ;
  owl:inverseOf cim:CrossCompoundTurbineGovernorDynamics.LowPressureSynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:CrossCompoundTurbineGovernorDynamics ;
  skos:definition "The cross-compound turbine governor with which this low-pressure synchronous machine is associated."@en .

cim:SynchronousMachineDynamics.ExcitationSystemDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.SynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model associated with this synchronous machine model."@en .

cim:SynchronousMachineDynamics.GenICompensationForGenJ a owl:ObjectProperty ;
  rdfs:label "GenICompensationForGenJ"@en ;
  owl:inverseOf cim:GenICompensationForGenJ.SynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:GenICompensationForGenJ ;
  skos:definition "Compensation of voltage compensator's generator for current flow out of this  generator."@en .

cim:SynchronousMachineDynamics.MechanicalLoadDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "MechanicalLoadDynamics"@en ;
  owl:inverseOf cim:MechanicalLoadDynamics.SynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:MechanicalLoadDynamics ;
  skos:definition "Mechanical load model associated with this synchronous machine model."@en .

cim:SynchronousMachineDynamics.SynchronousMachine a owl:ObjectProperty ;
  rdfs:label "SynchronousMachine"@en ;
  owl:inverseOf cim:SynchronousMachine.SynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:SynchronousMachine ;
  skos:definition "Synchronous machine to which synchronous machine dynamics model applies."@en .

cim:SynchronousMachineDynamics.TurbineGovernorDynamics a owl:ObjectProperty ;
  rdfs:label "TurbineGovernorDynamics"@en ;
  owl:inverseOf cim:TurbineGovernorDynamics.SynchronousMachineDynamics ;
  rdfs:domain cim:SynchronousMachineDynamics ;
  rdfs:range cim:TurbineGovernorDynamics ;
  skos:definition "Turbine-governor model associated with this synchronous machine model. Multiplicity of greater than one is intended to support hydro units that have multiple turbines on one generator."@en .

cim:SynchronousMachineUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.SynchronousMachineUserDefined ;
  rdfs:domain cim:SynchronousMachineUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:Terminal.ConductingEquipment a owl:ObjectProperty ;
  rdfs:label "ConductingEquipment"@en ;
  owl:inverseOf cim:ConductingEquipment.Terminals ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:ConductingEquipment ;
  skos:definition "The conducting equipment of the terminal.  Conducting equipment have  terminals that may be connected to other conducting equipment terminals via connectivity nodes or topological nodes."@en .

cim:Terminal.RemoteInputSignal a owl:ObjectProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.Terminal ;
  rdfs:domain cim:Terminal ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Input signal coming from this terminal."@en .

cim:TurbineGovernorDynamics.AsynchronousMachineDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  owl:inverseOf cim:AsynchronousMachineDynamics.TurbineGovernorDynamics ;
  rdfs:domain cim:TurbineGovernorDynamics ;
  rdfs:range cim:AsynchronousMachineDynamics ;
  skos:definition "Asynchronous machine model with which this turbine-governor model is associated. TurbineGovernorDynamics shall have either an association to SynchronousMachineDynamics or to AsynchronousMachineDynamics."@en .

cim:TurbineGovernorDynamics.SynchronousMachineDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "SynchronousMachineDynamics"@en ;
  owl:inverseOf cim:SynchronousMachineDynamics.TurbineGovernorDynamics ;
  rdfs:domain cim:TurbineGovernorDynamics ;
  rdfs:range cim:SynchronousMachineDynamics ;
  skos:definition "Synchronous machine model with which this turbine-governor model is associated. TurbineGovernorDynamics shall have either an association to SynchronousMachineDynamics or to AsynchronousMachineDynamics."@en .

cim:TurbineGovernorDynamics.TurbineLoadControllerDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "TurbineLoadControllerDynamics"@en ;
  owl:inverseOf cim:TurbineLoadControllerDynamics.TurbineGovernorDynamics ;
  rdfs:domain cim:TurbineGovernorDynamics ;
  rdfs:range cim:TurbineLoadControllerDynamics ;
  skos:definition "Turbine load controller providing input to this turbine-governor."@en .

cim:TurbineGovernorUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.TurbineGovernorUserDefined ;
  rdfs:domain cim:TurbineGovernorUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:TurbineLoadControllerDynamics.TurbineGovernorDynamics a owl:ObjectProperty ;
  rdfs:label "TurbineGovernorDynamics"@en ;
  owl:inverseOf cim:TurbineGovernorDynamics.TurbineLoadControllerDynamics ;
  rdfs:domain cim:TurbineLoadControllerDynamics ;
  rdfs:range cim:TurbineGovernorDynamics ;
  skos:definition "Turbine-governor controlled by this turbine load controller."@en .

cim:TurbineLoadControllerUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.TurbineLoadControllerUserDefined ;
  rdfs:domain cim:TurbineLoadControllerUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:UnderexcitationLimiterDynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.UnderexcitationLimiterDynamics ;
  rdfs:domain cim:UnderexcitationLimiterDynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this underexcitation limiter model is associated."@en .

cim:UnderexcitationLimiterDynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.UnderexcitationLimiterDynamics ;
  rdfs:domain cim:UnderexcitationLimiterDynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by this underexcitation limiter model."@en .

cim:UnderexcitationLimiterUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.UnderexcitationLimiterUserDefined ;
  rdfs:domain cim:UnderexcitationLimiterUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:VCompIEEEType2.GenICompensationForGenJ a owl:ObjectProperty ;
  rdfs:label "GenICompensationForGenJ"@en ;
  owl:inverseOf cim:GenICompensationForGenJ.VcompIEEEType2 ;
  rdfs:domain cim:VCompIEEEType2 ;
  rdfs:range cim:GenICompensationForGenJ ;
  skos:definition "Compensation of this voltage compensator's generator for current flow out of another generator."@en .

cim:VSCDynamics.VsConverter a owl:ObjectProperty ;
  rdfs:label "VsConverter"@en ;
  owl:inverseOf cim:VsConverter.VSCDynamics ;
  rdfs:domain cim:VSCDynamics ;
  rdfs:range cim:VsConverter ;
  skos:definition "Voltage source converter to which voltage source converter dynamics model applies."@en .

cim:VSCUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.VSCUserDefined ;
  rdfs:domain cim:VSCUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:VoltageAdjusterDynamics.PFVArControllerType1Dynamics a owl:ObjectProperty ;
  rdfs:label "PFVArControllerType1Dynamics"@en ;
  owl:inverseOf cim:PFVArControllerType1Dynamics.VoltageAdjusterDynamics ;
  rdfs:domain cim:VoltageAdjusterDynamics ;
  rdfs:range cim:PFVArControllerType1Dynamics ;
  skos:definition "Power factor or VAr controller type 1 model with which this voltage adjuster is associated."@en .

cim:VoltageAdjusterUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.VoltageAdjusterUserDefined ;
  rdfs:domain cim:VoltageAdjusterUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:VoltageCompensatorDynamics.ExcitationSystemDynamics a owl:ObjectProperty ;
  rdfs:label "ExcitationSystemDynamics"@en ;
  owl:inverseOf cim:ExcitationSystemDynamics.VoltageCompensatorDynamics ;
  rdfs:domain cim:VoltageCompensatorDynamics ;
  rdfs:range cim:ExcitationSystemDynamics ;
  skos:definition "Excitation system model with which this voltage compensator is associated."@en .

cim:VoltageCompensatorDynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.VoltageCompensatorDynamics ;
  rdfs:domain cim:VoltageCompensatorDynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by this voltage compensator model."@en .

cim:VoltageCompensatorUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.VoltageCompensatorUserDefined ;
  rdfs:domain cim:VoltageCompensatorUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:VsConverter.VSCDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "VSCDynamics"@en ;
  owl:inverseOf cim:VSCDynamics.VsConverter ;
  rdfs:domain cim:VsConverter ;
  rdfs:range cim:VSCDynamics ;
  skos:definition "Voltage source converter dynamics model used to describe dynamic behaviour of this converter."@en .

cim:WindAeroConstIEC.WindGenTurbineType1aIEC a owl:ObjectProperty ;
  rdfs:label "WindGenTurbineType1aIEC"@en ;
  owl:inverseOf cim:WindGenTurbineType1aIEC.WindAeroConstIEC ;
  rdfs:domain cim:WindAeroConstIEC ;
  rdfs:range cim:WindGenTurbineType1aIEC ;
  skos:definition "Wind turbine type 1A model with which this wind aerodynamic model is associated."@en .

cim:WindAeroOneDimIEC.WindTurbineType3IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3IEC"@en ;
  owl:inverseOf cim:WindTurbineType3IEC.WindAeroOneDimIEC ;
  rdfs:domain cim:WindAeroOneDimIEC ;
  rdfs:range cim:WindTurbineType3IEC ;
  skos:definition "Wind turbine type 3 model with which this wind aerodynamic model is associated."@en .

cim:WindAeroTwoDimIEC.WindTurbineType3IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3IEC"@en ;
  owl:inverseOf cim:WindTurbineType3IEC.WindAeroTwoDimIEC ;
  rdfs:domain cim:WindAeroTwoDimIEC ;
  rdfs:range cim:WindTurbineType3IEC ;
  skos:definition "Wind turbine type 3 model with which this wind aerodynamic model is associated."@en .

cim:WindContCurrLimIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindContCurrLimIEC ;
  rdfs:domain cim:WindContCurrLimIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this current control limitation model."@en .

cim:WindContCurrLimIEC.WindTurbineType3or4IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  owl:inverseOf cim:WindTurbineType3or4IEC.WindContCurrLimIEC ;
  rdfs:domain cim:WindContCurrLimIEC ;
  rdfs:range cim:WindTurbineType3or4IEC ;
  skos:definition "Wind turbine type 3 or type 4 model with which this wind control current limitation model is associated."@en .

cim:WindContPType3IEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindContPType3IEC ;
  rdfs:domain cim:WindContPType3IEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this P control type 3 model."@en .

cim:WindContPType3IEC.WindTurbineType3IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3IEC"@en ;
  owl:inverseOf cim:WindTurbineType3IEC.WindContPType3IEC ;
  rdfs:domain cim:WindContPType3IEC ;
  rdfs:range cim:WindTurbineType3IEC ;
  skos:definition "Wind turbine type 3 model with which this wind control P type 3 model is associated."@en .

cim:WindContPType4aIEC.WindTurbineType4aIEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType4aIEC"@en ;
  owl:inverseOf cim:WindTurbineType4aIEC.WindContPType4aIEC ;
  rdfs:domain cim:WindContPType4aIEC ;
  rdfs:range cim:WindTurbineType4aIEC ;
  skos:definition " Wind turbine type 4A model with which this wind control P type 4A model is associated."@en .

cim:WindContPType4bIEC.WindTurbineType4bIEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType4bIEC"@en ;
  owl:inverseOf cim:WindTurbineType4bIEC.WindContPType4bIEC ;
  rdfs:domain cim:WindContPType4bIEC ;
  rdfs:range cim:WindTurbineType4bIEC ;
  skos:definition "Wind turbine type 4B model with which this wind control P type 4B model is associated."@en .

cim:WindContPitchAngleIEC.WindTurbineType3IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3IEC"@en ;
  owl:inverseOf cim:WindTurbineType3IEC.WindContPitchAngleIEC ;
  rdfs:domain cim:WindContPitchAngleIEC ;
  rdfs:range cim:WindTurbineType3IEC ;
  skos:definition "Wind turbine type 3 model with which this pitch control model is associated."@en .

cim:WindContQIEC.WindTurbineType3or4IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  owl:inverseOf cim:WindTurbineType3or4IEC.WIndContQIEC ;
  rdfs:domain cim:WindContQIEC ;
  rdfs:range cim:WindTurbineType3or4IEC ;
  skos:definition "Wind turbine type 3 or type 4 model with which this reactive control model is associated."@en .

cim:WindContQLimIEC.WindTurbineType3or4IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  owl:inverseOf cim:WindTurbineType3or4IEC.WindContQLimIEC ;
  rdfs:domain cim:WindContQLimIEC ;
  rdfs:range cim:WindTurbineType3or4IEC ;
  skos:definition "Wind generator type 3 or type 4 model with which this constant Q limitation model is associated."@en .

cim:WindContQPQULimIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindContQPQULimIEC ;
  rdfs:domain cim:WindContQPQULimIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this QP and QU limitation model."@en .

cim:WindContQPQULimIEC.WindTurbineType3or4IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  owl:inverseOf cim:WindTurbineType3or4IEC.WindContQPQULimIEC ;
  rdfs:domain cim:WindContQPQULimIEC ;
  rdfs:range cim:WindTurbineType3or4IEC ;
  skos:definition "Wind generator type 3 or type 4 model with which this QP and QU limitation model is associated."@en .

cim:WindContRotorRIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindContRotorRIEC ;
  rdfs:domain cim:WindContRotorRIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this rotor resistance control model."@en .

cim:WindContRotorRIEC.WindGenTurbineType2IEC a owl:ObjectProperty ;
  rdfs:label "WindGenTurbineType2IEC"@en ;
  owl:inverseOf cim:WindGenTurbineType2IEC.WindContRotorRIEC ;
  rdfs:domain cim:WindContRotorRIEC ;
  rdfs:range cim:WindGenTurbineType2IEC ;
  skos:definition "Wind turbine type 2 model with whitch this wind control rotor resistance model is associated."@en .

cim:WindDynamicsLookupTable.WindContCurrLimIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindContCurrLimIEC"@en ;
  owl:inverseOf cim:WindContCurrLimIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindContCurrLimIEC ;
  skos:definition "The current control limitation model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindContPType3IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindContPType3IEC"@en ;
  owl:inverseOf cim:WindContPType3IEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindContPType3IEC ;
  skos:definition "The P control type 3 model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindContQPQULimIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindContQPQULimIEC"@en ;
  owl:inverseOf cim:WindContQPQULimIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindContQPQULimIEC ;
  skos:definition "The QP and QU limitation model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindContRotorRIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindContRotorRIEC"@en ;
  owl:inverseOf cim:WindContRotorRIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindContRotorRIEC ;
  skos:definition "The rotor resistance control model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindGenType3bIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenType3bIEC"@en ;
  owl:inverseOf cim:WindGenType3bIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindGenType3bIEC ;
  skos:definition "The generator type 3B model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindPitchContPowerIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPitchContPowerIEC"@en ;
  owl:inverseOf cim:WindPitchContPowerIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindPitchContPowerIEC ;
  skos:definition "The pitch control power model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindPlantFreqPcontrolIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPlantFreqPcontrolIEC"@en ;
  owl:inverseOf cim:WindPlantFreqPcontrolIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindPlantFreqPcontrolIEC ;
  skos:definition "The frequency and active power wind plant control model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindPlantReactiveControlIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPlantReactiveControlIEC"@en ;
  owl:inverseOf cim:WindPlantReactiveControlIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindPlantReactiveControlIEC ;
  skos:definition "The voltage and reactive power wind plant control model with which this wind dynamics lookup table is associated."@en .

cim:WindDynamicsLookupTable.WindProtectionIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindProtectionIEC"@en ;
  owl:inverseOf cim:WindProtectionIEC.WindDynamicsLookupTable ;
  rdfs:domain cim:WindDynamicsLookupTable ;
  rdfs:range cim:WindProtectionIEC ;
  skos:definition "The grid protection model with which this wind dynamics lookup table is associated."@en .

cim:WindGenTurbineType1aIEC.WindAeroConstIEC a owl:ObjectProperty ;
  rdfs:label "WindAeroConstIEC"@en ;
  owl:inverseOf cim:WindAeroConstIEC.WindGenTurbineType1aIEC ;
  rdfs:domain cim:WindGenTurbineType1aIEC ;
  rdfs:range cim:WindAeroConstIEC ;
  skos:definition "Wind aerodynamic model associated with this wind turbine type 1A model."@en .

cim:WindGenTurbineType1bIEC.WindPitchContPowerIEC a owl:ObjectProperty ;
  rdfs:label "WindPitchContPowerIEC"@en ;
  owl:inverseOf cim:WindPitchContPowerIEC.WindGenTurbineType1bIEC ;
  rdfs:domain cim:WindGenTurbineType1bIEC ;
  rdfs:range cim:WindPitchContPowerIEC ;
  skos:definition "Pitch control power model associated with this wind turbine type 1B model."@en .

cim:WindGenTurbineType2IEC.WindContRotorRIEC a owl:ObjectProperty ;
  rdfs:label "WindContRotorRIEC"@en ;
  owl:inverseOf cim:WindContRotorRIEC.WindGenTurbineType2IEC ;
  rdfs:domain cim:WindGenTurbineType2IEC ;
  rdfs:range cim:WindContRotorRIEC ;
  skos:definition "Wind control rotor resistance model associated with wind turbine type 2 model."@en .

cim:WindGenTurbineType2IEC.WindPitchContPowerIEC a owl:ObjectProperty ;
  rdfs:label "WindPitchContPowerIEC"@en ;
  owl:inverseOf cim:WindPitchContPowerIEC.WindGenTurbineType2IEC ;
  rdfs:domain cim:WindGenTurbineType2IEC ;
  rdfs:range cim:WindPitchContPowerIEC ;
  skos:definition "Pitch control power model associated with this wind turbine type 2 model."@en .

cim:WindGenType3IEC.WindTurbineType3IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3IEC"@en ;
  owl:inverseOf cim:WindTurbineType3IEC.WindGenType3IEC ;
  rdfs:domain cim:WindGenType3IEC ;
  rdfs:range cim:WindTurbineType3IEC ;
  skos:definition "Wind turbine type 3 model with which this wind generator type 3 is associated. "@en .

cim:WindGenType3aIEC.WindTurbineType4IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType4IEC"@en ;
  owl:inverseOf cim:WindTurbineType4IEC.WindGenType3aIEC ;
  rdfs:domain cim:WindGenType3aIEC ;
  rdfs:range cim:WindTurbineType4IEC ;
  skos:definition "Wind turbine type 4 model with which this wind generator type 3A model is associated."@en .

cim:WindGenType3bIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindGenType3bIEC ;
  rdfs:domain cim:WindGenType3bIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this generator type 3B model."@en .

cim:WindGenType4IEC.WindTurbineType4aIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType4aIEC"@en ;
  owl:inverseOf cim:WindTurbineType4aIEC.WindGenType4IEC ;
  rdfs:domain cim:WindGenType4IEC ;
  rdfs:range cim:WindTurbineType4aIEC ;
  skos:definition "Wind turbine type 4A model with which this wind generator type 4 model is associated."@en .

cim:WindGenType4IEC.WindTurbineType4bIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType4bIEC"@en ;
  owl:inverseOf cim:WindTurbineType4bIEC.WindGenType4IEC ;
  rdfs:domain cim:WindGenType4IEC ;
  rdfs:range cim:WindTurbineType4bIEC ;
  skos:definition "Wind turbine type 4B model with which this wind generator type 4 model is associated."@en .

cim:WindMechIEC.WindTurbineType1or2IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType1or2IEC"@en ;
  owl:inverseOf cim:WindTurbineType1or2IEC.WindMechIEC ;
  rdfs:domain cim:WindMechIEC ;
  rdfs:range cim:WindTurbineType1or2IEC ;
  skos:definition "Wind generator type 1 or type 2 model with which this wind mechanical model is associated."@en .

cim:WindMechIEC.WindTurbineType3IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3IEC"@en ;
  owl:inverseOf cim:WindTurbineType3IEC.WindMechIEC ;
  rdfs:domain cim:WindMechIEC ;
  rdfs:range cim:WindTurbineType3IEC ;
  skos:definition "Wind turbine type 3 model with which this wind mechanical model is associated."@en .

cim:WindMechIEC.WindTurbineType4bIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType4bIEC"@en ;
  owl:inverseOf cim:WindTurbineType4bIEC.WindMechIEC ;
  rdfs:domain cim:WindMechIEC ;
  rdfs:range cim:WindTurbineType4bIEC ;
  skos:definition "Wind turbine type 4B model with which this wind mechanical model is associated."@en .

cim:WindPitchContPowerIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindPitchContPowerIEC ;
  rdfs:domain cim:WindPitchContPowerIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this pitch control power model."@en .

cim:WindPitchContPowerIEC.WindGenTurbineType1bIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenTurbineType1bIEC"@en ;
  owl:inverseOf cim:WindGenTurbineType1bIEC.WindPitchContPowerIEC ;
  rdfs:domain cim:WindPitchContPowerIEC ;
  rdfs:range cim:WindGenTurbineType1bIEC ;
  skos:definition "Wind turbine type 1B model with which this pitch control power model is associated."@en .

cim:WindPitchContPowerIEC.WindGenTurbineType2IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenTurbineType2IEC"@en ;
  owl:inverseOf cim:WindGenTurbineType2IEC.WindPitchContPowerIEC ;
  rdfs:domain cim:WindPitchContPowerIEC ;
  rdfs:range cim:WindGenTurbineType2IEC ;
  skos:definition "Wind turbine type 2 model with which this pitch control power model is associated."@en .

cim:WindPlantDynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.WindPlantDynamics ;
  rdfs:domain cim:WindPlantDynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "The remote signal with which this power plant is associated."@en .

cim:WindPlantDynamics.WindTurbineType3or4Dynamics a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3or4Dynamics"@en ;
  owl:inverseOf cim:WindTurbineType3or4Dynamics.WindPlantDynamics ;
  rdfs:domain cim:WindPlantDynamics ;
  rdfs:range cim:WindTurbineType3or4Dynamics ;
  skos:definition "The wind turbine type 3 or type 4 associated with this wind plant."@en .

cim:WindPlantFreqPcontrolIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindPlantFreqPcontrolIEC ;
  rdfs:domain cim:WindPlantFreqPcontrolIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this frequency and active power wind plant model."@en .

cim:WindPlantFreqPcontrolIEC.WindPlantIEC a owl:ObjectProperty ;
  rdfs:label "WindPlantIEC"@en ;
  owl:inverseOf cim:WindPlantIEC.WindPlantFreqPcontrolIEC ;
  rdfs:domain cim:WindPlantFreqPcontrolIEC ;
  rdfs:range cim:WindPlantIEC ;
  skos:definition "Wind plant model with which this wind plant frequency and active power control is associated."@en .

cim:WindPlantIEC.WindPlantFreqPcontrolIEC a owl:ObjectProperty ;
  rdfs:label "WindPlantFreqPcontrolIEC"@en ;
  owl:inverseOf cim:WindPlantFreqPcontrolIEC.WindPlantIEC ;
  rdfs:domain cim:WindPlantIEC ;
  rdfs:range cim:WindPlantFreqPcontrolIEC ;
  skos:definition "Wind plant frequency and active power control model associated with this wind plant."@en .

cim:WindPlantIEC.WindPlantReactiveControlIEC a owl:ObjectProperty ;
  rdfs:label "WindPlantReactiveControlIEC"@en ;
  owl:inverseOf cim:WindPlantReactiveControlIEC.WindPlantIEC ;
  rdfs:domain cim:WindPlantIEC ;
  rdfs:range cim:WindPlantReactiveControlIEC ;
  skos:definition "Wind plant model with which this wind reactive control is associated."@en .

cim:WindPlantReactiveControlIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindPlantReactiveControlIEC ;
  rdfs:domain cim:WindPlantReactiveControlIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this voltage and reactive power wind plant model."@en .

cim:WindPlantReactiveControlIEC.WindPlantIEC a owl:ObjectProperty ;
  rdfs:label "WindPlantIEC"@en ;
  owl:inverseOf cim:WindPlantIEC.WindPlantReactiveControlIEC ;
  rdfs:domain cim:WindPlantReactiveControlIEC ;
  rdfs:range cim:WindPlantIEC ;
  skos:definition "Wind plant reactive control model associated with this wind plant."@en .

cim:WindPlantUserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.WindPlantUserDefined ;
  rdfs:domain cim:WindPlantUserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:WindProtectionIEC.WindDynamicsLookupTable a owl:ObjectProperty ;
  rdfs:label "WindDynamicsLookupTable"@en ;
  owl:inverseOf cim:WindDynamicsLookupTable.WindProtectionIEC ;
  rdfs:domain cim:WindProtectionIEC ;
  rdfs:range cim:WindDynamicsLookupTable ;
  skos:definition "The wind dynamics lookup table associated with this grid protection model."@en .

cim:WindProtectionIEC.WindTurbineType1or2IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType1or2IEC"@en ;
  owl:inverseOf cim:WindTurbineType1or2IEC.WindProtectionIEC ;
  rdfs:domain cim:WindProtectionIEC ;
  rdfs:range cim:WindTurbineType1or2IEC ;
  skos:definition "Wind generator type 1 or type 2 model with which this wind turbine protection model is associated."@en .

cim:WindProtectionIEC.WindTurbineType3or4IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  owl:inverseOf cim:WindTurbineType3or4IEC.WindProtectionIEC ;
  rdfs:domain cim:WindProtectionIEC ;
  rdfs:range cim:WindTurbineType3or4IEC ;
  skos:definition "Wind generator type 3 or type 4 model with which this wind turbine protection model is associated."@en .

cim:WindRefFrameRotIEC.WindTurbineType3or4IEC a owl:ObjectProperty ;
  rdfs:label "WindTurbineType3or4IEC"@en ;
  owl:inverseOf cim:WindTurbineType3or4IEC.WindRefFrameRotIEC ;
  rdfs:domain cim:WindRefFrameRotIEC ;
  rdfs:range cim:WindTurbineType3or4IEC ;
  skos:definition "Wind turbine type 3 or type 4 model with which this reference frame rotation model is associated."@en .

cim:WindTurbineType1or2Dynamics.AsynchronousMachineDynamics a owl:ObjectProperty ;
  rdfs:label "AsynchronousMachineDynamics"@en ;
  owl:inverseOf cim:AsynchronousMachineDynamics.WindTurbineType1or2Dynamics ;
  rdfs:domain cim:WindTurbineType1or2Dynamics ;
  rdfs:range cim:AsynchronousMachineDynamics ;
  skos:definition "Asynchronous machine model with which this wind generator type 1 or type 2 model is associated."@en .

cim:WindTurbineType1or2Dynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.WindTurbineType1or2Dynamics ;
  rdfs:domain cim:WindTurbineType1or2Dynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by this wind generator type 1 or type 2 model."@en .

cim:WindTurbineType1or2IEC.WindMechIEC a owl:ObjectProperty ;
  rdfs:label "WindMechIEC"@en ;
  owl:inverseOf cim:WindMechIEC.WindTurbineType1or2IEC ;
  rdfs:domain cim:WindTurbineType1or2IEC ;
  rdfs:range cim:WindMechIEC ;
  skos:definition "Wind mechanical model associated with this wind generator type 1 or type 2 model."@en .

cim:WindTurbineType1or2IEC.WindProtectionIEC a owl:ObjectProperty ;
  rdfs:label "WindProtectionIEC"@en ;
  owl:inverseOf cim:WindProtectionIEC.WindTurbineType1or2IEC ;
  rdfs:domain cim:WindTurbineType1or2IEC ;
  rdfs:range cim:WindProtectionIEC ;
  skos:definition "Wind turbune protection model associated with this wind generator type 1 or type 2 model."@en .

cim:WindTurbineType3IEC.WindAeroOneDimIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindAeroOneDimIEC"@en ;
  owl:inverseOf cim:WindAeroOneDimIEC.WindTurbineType3IEC ;
  rdfs:domain cim:WindTurbineType3IEC ;
  rdfs:range cim:WindAeroOneDimIEC ;
  skos:definition "Wind aerodynamic model associated with this wind generator type 3 model."@en .

cim:WindTurbineType3IEC.WindAeroTwoDimIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindAeroTwoDimIEC"@en ;
  owl:inverseOf cim:WindAeroTwoDimIEC.WindTurbineType3IEC ;
  rdfs:domain cim:WindTurbineType3IEC ;
  rdfs:range cim:WindAeroTwoDimIEC ;
  skos:definition "Wind aerodynamic model associated with this wind turbine type 3 model."@en .

cim:WindTurbineType3IEC.WindContPType3IEC a owl:ObjectProperty ;
  rdfs:label "WindContPType3IEC"@en ;
  owl:inverseOf cim:WindContPType3IEC.WindTurbineType3IEC ;
  rdfs:domain cim:WindTurbineType3IEC ;
  rdfs:range cim:WindContPType3IEC ;
  skos:definition "Wind control P type 3 model associated with this wind turbine type 3 model."@en .

cim:WindTurbineType3IEC.WindContPitchAngleIEC a owl:ObjectProperty ;
  rdfs:label "WindContPitchAngleIEC"@en ;
  owl:inverseOf cim:WindContPitchAngleIEC.WindTurbineType3IEC ;
  rdfs:domain cim:WindTurbineType3IEC ;
  rdfs:range cim:WindContPitchAngleIEC ;
  skos:definition "Wind control pitch angle model associated with this wind turbine type 3."@en .

cim:WindTurbineType3IEC.WindGenType3IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenType3IEC"@en ;
  owl:inverseOf cim:WindGenType3IEC.WindTurbineType3IEC ;
  rdfs:domain cim:WindTurbineType3IEC ;
  rdfs:range cim:WindGenType3IEC ;
  skos:definition "Wind generator type 3 model associated with this wind turbine type 3 model."@en .

cim:WindTurbineType3IEC.WindMechIEC a owl:ObjectProperty ;
  rdfs:label "WindMechIEC"@en ;
  owl:inverseOf cim:WindMechIEC.WindTurbineType3IEC ;
  rdfs:domain cim:WindTurbineType3IEC ;
  rdfs:range cim:WindMechIEC ;
  skos:definition "Wind mechanical model associated with this wind turbine type 3 model."@en .

cim:WindTurbineType3or4Dynamics.PowerElectronicsConnection a owl:ObjectProperty ;
  rdfs:label "PowerElectronicsConnection"@en ;
  owl:inverseOf cim:PowerElectronicsConnection.WindTurbineType3or4Dynamics ;
  rdfs:domain cim:WindTurbineType3or4Dynamics ;
  rdfs:range cim:PowerElectronicsConnection ;
  skos:definition "The power electronics connection associated with this wind turbine type 3 or type 4 dynamics model."@en .

cim:WindTurbineType3or4Dynamics.RemoteInputSignal a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "RemoteInputSignal"@en ;
  owl:inverseOf cim:RemoteInputSignal.WindTurbineType3or4Dynamics ;
  rdfs:domain cim:WindTurbineType3or4Dynamics ;
  rdfs:range cim:RemoteInputSignal ;
  skos:definition "Remote input signal used by these wind turbine type 3 or type 4 models."@en .

cim:WindTurbineType3or4Dynamics.WindPlantDynamics a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindPlantDynamics"@en ;
  owl:inverseOf cim:WindPlantDynamics.WindTurbineType3or4Dynamics ;
  rdfs:domain cim:WindTurbineType3or4Dynamics ;
  rdfs:range cim:WindPlantDynamics ;
  skos:definition "The wind plant with which the wind turbines type 3 or type 4 are associated."@en .

cim:WindTurbineType3or4IEC.WIndContQIEC a owl:ObjectProperty ;
  rdfs:label "WIndContQIEC"@en ;
  owl:inverseOf cim:WindContQIEC.WindTurbineType3or4IEC ;
  rdfs:domain cim:WindTurbineType3or4IEC ;
  rdfs:range cim:WindContQIEC ;
  skos:definition "Wind control Q model associated with this wind turbine type 3 or type 4 model."@en .

cim:WindTurbineType3or4IEC.WindContCurrLimIEC a owl:ObjectProperty ;
  rdfs:label "WindContCurrLimIEC"@en ;
  owl:inverseOf cim:WindContCurrLimIEC.WindTurbineType3or4IEC ;
  rdfs:domain cim:WindTurbineType3or4IEC ;
  rdfs:range cim:WindContCurrLimIEC ;
  skos:definition "Wind control current limitation model associated with this wind turbine type 3 or type 4 model."@en .

cim:WindTurbineType3or4IEC.WindContQLimIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindContQLimIEC"@en ;
  owl:inverseOf cim:WindContQLimIEC.WindTurbineType3or4IEC ;
  rdfs:domain cim:WindTurbineType3or4IEC ;
  rdfs:range cim:WindContQLimIEC ;
  skos:definition "Constant Q limitation model associated with this wind generator type 3 or type 4 model."@en .

cim:WindTurbineType3or4IEC.WindContQPQULimIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindContQPQULimIEC"@en ;
  owl:inverseOf cim:WindContQPQULimIEC.WindTurbineType3or4IEC ;
  rdfs:domain cim:WindTurbineType3or4IEC ;
  rdfs:range cim:WindContQPQULimIEC ;
  skos:definition "QP and QU limitation model associated with this wind generator type 3 or type 4 model."@en .

cim:WindTurbineType3or4IEC.WindProtectionIEC a owl:ObjectProperty ;
  rdfs:label "WindProtectionIEC"@en ;
  owl:inverseOf cim:WindProtectionIEC.WindTurbineType3or4IEC ;
  rdfs:domain cim:WindTurbineType3or4IEC ;
  rdfs:range cim:WindProtectionIEC ;
  skos:definition "Wind turbune protection model associated with this wind generator type 3 or type 4 model."@en .

cim:WindTurbineType3or4IEC.WindRefFrameRotIEC a owl:ObjectProperty ;
  rdfs:label "WindRefFrameRotIEC"@en ;
  owl:inverseOf cim:WindRefFrameRotIEC.WindTurbineType3or4IEC ;
  rdfs:domain cim:WindTurbineType3or4IEC ;
  rdfs:range cim:WindRefFrameRotIEC ;
  skos:definition "Reference frame rotation model associated with this wind turbine type 3 or type 4 model."@en .

cim:WindTurbineType4IEC.WindGenType3aIEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenType3aIEC"@en ;
  owl:inverseOf cim:WindGenType3aIEC.WindTurbineType4IEC ;
  rdfs:domain cim:WindTurbineType4IEC ;
  rdfs:range cim:WindGenType3aIEC ;
  skos:definition "Wind generator type 3A model associated with this wind turbine type 4 model."@en .

cim:WindTurbineType4aIEC.WindContPType4aIEC a owl:ObjectProperty ;
  rdfs:label "WindContPType4aIEC"@en ;
  owl:inverseOf cim:WindContPType4aIEC.WindTurbineType4aIEC ;
  rdfs:domain cim:WindTurbineType4aIEC ;
  rdfs:range cim:WindContPType4aIEC ;
  skos:definition "Wind control P type 4A model associated with this wind turbine type 4A model."@en .

cim:WindTurbineType4aIEC.WindGenType4IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenType4IEC"@en ;
  owl:inverseOf cim:WindGenType4IEC.WindTurbineType4aIEC ;
  rdfs:domain cim:WindTurbineType4aIEC ;
  rdfs:range cim:WindGenType4IEC ;
  skos:definition "Wind generator type 4 model associated with this wind turbine type 4A model."@en .

cim:WindTurbineType4bIEC.WindContPType4bIEC a owl:ObjectProperty ;
  rdfs:label "WindContPType4bIEC"@en ;
  owl:inverseOf cim:WindContPType4bIEC.WindTurbineType4bIEC ;
  rdfs:domain cim:WindTurbineType4bIEC ;
  rdfs:range cim:WindContPType4bIEC ;
  skos:definition "Wind control P type 4B model associated with this wind turbine type 4B model."@en .

cim:WindTurbineType4bIEC.WindGenType4IEC a owl:ObjectProperty, owl:FunctionalProperty ;
  rdfs:label "WindGenType4IEC"@en ;
  owl:inverseOf cim:WindGenType4IEC.WindTurbineType4bIEC ;
  rdfs:domain cim:WindTurbineType4bIEC ;
  rdfs:range cim:WindGenType4IEC ;
  skos:definition "Wind generator type 4 model associated with this wind turbine type 4B model."@en .

cim:WindTurbineType4bIEC.WindMechIEC a owl:ObjectProperty ;
  rdfs:label "WindMechIEC"@en ;
  owl:inverseOf cim:WindMechIEC.WindTurbineType4bIEC ;
  rdfs:domain cim:WindTurbineType4bIEC ;
  rdfs:range cim:WindMechIEC ;
  skos:definition "Wind mechanical model associated with this wind turbine type 4B model."@en .

cim:WindType1or2UserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.WindType1or2UserDefined ;
  rdfs:domain cim:WindType1or2UserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:WindType3or4UserDefined.ProprietaryParameterDynamics a owl:ObjectProperty ;
  rdfs:label "ProprietaryParameterDynamics"@en ;
  owl:inverseOf cim:ProprietaryParameterDynamics.WindType3or4UserDefined ;
  rdfs:domain cim:WindType3or4UserDefined ;
  rdfs:range cim:ProprietaryParameterDynamics ;
  skos:definition "Parameter of this proprietary user-defined model."@en .

cim:ActivePower.multiplier a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "multiplier"@en ;
  dy:isFixed "True " ;
  rdf:value "M" ;
  rdfs:domain cim:ActivePower ;
  rdfs:range cim:UnitMultiplier .

cim:ActivePower.unit a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "unit"@en ;
  dy:isFixed "True " ;
  rdf:value "W" ;
  rdfs:domain cim:ActivePower ;
  rdfs:range cim:UnitSymbol .

cim:ActivePower.value a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "value"@en ;
  rdfs:domain cim:ActivePower ;
  rdfs:range xsd:float .

cim:AngleDegrees.multiplier a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "multiplier"@en ;
  dy:isFixed "True " ;
  rdf:value "none" ;
  rdfs:domain cim:AngleDegrees ;
  rdfs:range cim:UnitMultiplier .

cim:AngleDegrees.unit a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "unit"@en ;
  dy:isFixed "True " ;
  rdf:value "deg" ;
  rdfs:domain cim:AngleDegrees ;
  rdfs:range cim:UnitSymbol .

cim:AngleDegrees.value a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "value"@en ;
  rdfs:domain cim:AngleDegrees ;
  rdfs:range xsd:float .

cim:ApparentPower.multiplier a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "multiplier"@en ;
  dy:isFixed "True " ;
  rdf:value "M" ;
  rdfs:domain cim:ApparentPower ;
  rdfs:range cim:UnitMultiplier .

cim:ApparentPower.unit a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "unit"@en ;
  dy:isFixed "True " ;
  rdf:value "VA" ;
  rdfs:domain cim:ApparentPower ;
  rdfs:range cim:UnitSymbol .

cim:ApparentPower.value a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "value"@en ;
  rdfs:domain cim:ApparentPower ;
  rdfs:range xsd:float .

cim:Area.multiplier a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "multiplier"@en ;
  dy:isFixed "True " ;
  rdf:value "none" ;
  rdfs:domain cim:Area ;
  rdfs:range cim:UnitMultiplier .

cim:Area.unit a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "unit"@en ;
  dy:isFixed "True " ;
  rdf:value "m2" ;
  rdfs:domain cim:Area ;
  rdfs:range cim:UnitSymbol .

cim:Area.value a owl:DatatypeProperty, owl:FunctionalProperty ;
  rdfs:label "value"@en ;
  rdfs:domain cim:Area ;
  rdfs:range xsd:float .

cim:AsynchronousMachineEquivalentCircuit.rr1 a owl:DatatypeProperty ;
  rdfs:label "rr1"@en ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit ;
  rdfs:range cim:PU ;
  skos:definition "Damper 1 winding resistance."@en .

cim:AsynchronousMachineEquivalentCircuit.rr2 a owl:DatatypeProperty ;
  rdfs:label "rr2"@en ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit ;
  rdfs:range cim:PU ;
  skos:definition "Damper 2 winding resistance."@en .

cim:AsynchronousMachineEquivalentCircuit.xlr1 a owl:DatatypeProperty ;
  rdfs:label "xlr1"@en ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit ;
  rdfs:range cim:PU ;
  skos:definition "Damper 1 winding leakage reactance."@en .

cim:AsynchronousMachineEquivalentCircuit.xlr2 a owl:DatatypeProperty ;
  rdfs:label "xlr2"@en ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit ;
  rdfs:range cim:PU ;
  skos:definition "Damper 2 winding leakage reactance."@en .

cim:AsynchronousMachineEquivalentCircuit.xm a owl:DatatypeProperty ;
  rdfs:label "xm"@en ;
  rdfs:domain cim:AsynchronousMachineEquivalentCircuit ;
  rdfs:range cim:PU ;
  skos:definition "Magnetizing reactance."@en .

cim:AsynchronousMachineTimeConstantReactance.tpo a owl:DatatypeProperty ;
  rdfs:label "tpo"@en ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance ;
  rdfs:range cim:Seconds ;
  skos:definition "Transient rotor time constant (<i>T'o</i>) (&gt; AsynchronousMachineTimeConstantReactance.tppo).  Typical value = 5."@en .

cim:AsynchronousMachineTimeConstantReactance.tppo a owl:DatatypeProperty ;
  rdfs:label "tppo"@en ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance ;
  rdfs:range cim:Seconds ;
  skos:definition "Subtransient rotor time constant (<i>T''o</i>) (&gt; 0).  Typical value = 0,03."@en .

cim:AsynchronousMachineTimeConstantReactance.xp a owl:DatatypeProperty ;
  rdfs:label "xp"@en ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance ;
  rdfs:range cim:PU ;
  skos:definition "Transient reactance (unsaturated) (<i>X'</i>) (&gt;= AsynchronousMachineTimeConstantReactance.xpp).  Typical value = 0,5."@en .

cim:AsynchronousMachineTimeConstantReactance.xpp a owl:DatatypeProperty ;
  rdfs:label "xpp"@en ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance ;
  rdfs:range cim:PU ;
  skos:definition "Subtransient reactance (unsaturated) (<i>X''</i>) (&gt; RotatingMachineDynamics.statorLeakageReactance).  Typical value = 0,2."@en .

cim:AsynchronousMachineTimeConstantReactance.xs a owl:DatatypeProperty ;
  rdfs:label "xs"@en ;
  rdfs:domain cim:AsynchronousMachineTimeConstantReactance ;
  rdfs:range cim:PU ;
  skos:definition "Synchronous reactance (<i>Xs</i>) (&gt;= AsynchronousMachineTimeConstantReactance.xp).  Typical value = 1,8."@en .

cim:AsynchronousMachineUserDefined.proprietary a owl:DatatypeProperty ;
  rdfs:label "proprietary"@en ;
  rdfs:domain cim:AsynchronousMachineUserDefined ;
  rdfs:range xsd:boolean ;
  skos:definition """
Behaviour is based on a proprietary model as opposed to a detailed model.
true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes
false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.
\t"""@en .

cim:CSCUserDefined.proprietary a owl:DatatypeProperty ;
  rdfs:label "proprietary"@en ;
  rdfs:domain cim:CSCUserDefined ;
  rdfs:range xsd:boolean ;
  skos:definition """
Behaviour is based on a proprietary model as opposed to a detailed model.
true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes
false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.
\t"""@en .

cim:DiscExcContIEEEDEC1A.esc a owl:DatatypeProperty ;
  rdfs:label "esc"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Speed change reference (<i>E</i><i><sub>SC</sub></i>).  Typical value = 0,0015."@en .

cim:DiscExcContIEEEDEC1A.kan a owl:DatatypeProperty ;
  rdfs:label "kan"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Discontinuous controller gain (<i>K</i><i><sub>AN</sub></i>).  Typical value = 400."@en .

cim:DiscExcContIEEEDEC1A.ketl a owl:DatatypeProperty ;
  rdfs:label "ketl"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Terminal voltage limiter gain (<i>K</i><i><sub>ETL</sub></i>).  Typical value = 47."@en .

cim:DiscExcContIEEEDEC1A.tan a owl:DatatypeProperty ;
  rdfs:label "tan"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Discontinuous controller time constant (<i>T</i><i><sub>AN</sub></i>) (&gt;= 0).  Typical value = 0,08."@en .

cim:DiscExcContIEEEDEC1A.td a owl:DatatypeProperty ;
  rdfs:label "td"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:DiscExcContIEEEDEC1A.tl1 a owl:DatatypeProperty ;
  rdfs:label "tl1"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>L</sub></i><sub>1</sub>) (&gt;= 0).  Typical value = 0,025."@en .

cim:DiscExcContIEEEDEC1A.tl2 a owl:DatatypeProperty ;
  rdfs:label "tl2"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>L</sub></i><sub>2</sub>) (&gt;= 0).  Typical value = 1,25."@en .

cim:DiscExcContIEEEDEC1A.tw5 a owl:DatatypeProperty ;
  rdfs:label "tw5"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "DEC washout time constant (<i>T</i><i><sub>W</sub></i><sub>5</sub>) (&gt;= 0).  Typical value = 5."@en .

cim:DiscExcContIEEEDEC1A.val a owl:DatatypeProperty ;
  rdfs:label "val"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Regulator voltage reference (<i>V</i><i><sub>AL</sub></i>).  Typical value = 5,5."@en .

cim:DiscExcContIEEEDEC1A.vanmax a owl:DatatypeProperty ;
  rdfs:label "vanmax"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter for Van (<i>V</i><i><sub>ANMAX</sub></i>)."@en .

cim:DiscExcContIEEEDEC1A.vomax a owl:DatatypeProperty ;
  rdfs:label "vomax"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>OMAX</sub></i>) (&gt; DiscExcContIEEEDEC1A.vomin).  Typical value = 0,3."@en .

cim:DiscExcContIEEEDEC1A.vomin a owl:DatatypeProperty ;
  rdfs:label "vomin"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>OMIN</sub></i>) (&lt; DiscExcContIEEEDEC1A.vomax).  Typical value = 0,1."@en .

cim:DiscExcContIEEEDEC1A.vsmax a owl:DatatypeProperty ;
  rdfs:label "vsmax"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>SMAX</sub></i>)(&gt; DiscExcContIEEEDEC1A.vsmin).  Typical value = 0,2."@en .

cim:DiscExcContIEEEDEC1A.vsmin a owl:DatatypeProperty ;
  rdfs:label "vsmin"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>SMIN</sub></i>) (&lt; DiscExcContIEEEDEC1A.vsmax).  Typical value = -0,066."@en .

cim:DiscExcContIEEEDEC1A.vtc a owl:DatatypeProperty ;
  rdfs:label "vtc"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Terminal voltage level reference (<i>V</i><i><sub>TC</sub></i>).  Typical value = 0,95."@en .

cim:DiscExcContIEEEDEC1A.vtlmt a owl:DatatypeProperty ;
  rdfs:label "vtlmt"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage reference (<i>V</i><i><sub>TLMT</sub></i>).  Typical value = 1,1."@en .

cim:DiscExcContIEEEDEC1A.vtm a owl:DatatypeProperty ;
  rdfs:label "vtm"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage limits (<i>V</i><i><sub>TM</sub></i>).  Typical value = 1,13."@en .

cim:DiscExcContIEEEDEC1A.vtn a owl:DatatypeProperty ;
  rdfs:label "vtn"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage limits (<i>V</i><i><sub>TN</sub></i>).  Typical value = 1,12."@en .

cim:DiscExcContIEEEDEC2A.td1 a owl:DatatypeProperty ;
  rdfs:label "td1"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Discontinuous controller time constant (<i>T</i><i><sub>D1</sub></i>) (&gt;= 0). "@en .

cim:DiscExcContIEEEDEC2A.td2 a owl:DatatypeProperty ;
  rdfs:label "td2"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Discontinuous controller washout time constant (<i>T</i><i><sub>D2</sub></i>) (&gt;= 0). "@en .

cim:DiscExcContIEEEDEC2A.vdmax a owl:DatatypeProperty ;
  rdfs:label "vdmax"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC2A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>DMAX</sub></i>) (&gt; DiscExcContIEEEDEC2A.vdmin). "@en .

cim:DiscExcContIEEEDEC2A.vdmin a owl:DatatypeProperty ;
  rdfs:label "vdmin"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC2A ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>DMIN</sub></i>) (&lt; DiscExcContIEEEDEC2A.vdmax). "@en .

cim:DiscExcContIEEEDEC2A.vk a owl:DatatypeProperty ;
  rdfs:label "vk"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC2A ;
  rdfs:range cim:PU ;
  skos:definition "Discontinuous controller input reference (<i>V</i><i><sub>K</sub></i>). "@en .

cim:DiscExcContIEEEDEC3A.tdr a owl:DatatypeProperty ;
  rdfs:label "tdr"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Reset time delay (<i>T</i><i><sub>DR</sub></i>) (&gt;= 0). "@en .

cim:DiscExcContIEEEDEC3A.vtmin a owl:DatatypeProperty ;
  rdfs:label "vtmin"@en ;
  rdfs:domain cim:DiscExcContIEEEDEC3A ;
  rdfs:range cim:PU ;
  skos:definition "Terminal undervoltage comparison level (<i>V</i><i><sub>TMIN</sub></i>). "@en .

cim:DiscontinuousExcitationControlUserDefined.proprietary a owl:DatatypeProperty ;
  rdfs:label "proprietary"@en ;
  rdfs:domain cim:DiscontinuousExcitationControlUserDefined ;
  rdfs:range xsd:boolean ;
  skos:definition """
Behaviour is based on a proprietary model as opposed to a detailed model.
true = user-defined model is proprietary with behaviour mutually understood by sending and receiving applications and parameters passed as general attributes
false = user-defined model is explicitly defined in terms of control blocks and their input and output signals.
\t"""@en .

cim:DynamicsFunctionBlock.enabled a owl:DatatypeProperty ;
  rdfs:label "enabled"@en ;
  rdfs:domain cim:DynamicsFunctionBlock ;
  rdfs:range xsd:boolean ;
  skos:definition """
Function block used indicator.
true = use of function block is enabled
false = use of function block is disabled.
\t"""@en .

cim:ExcAC1A.hvlvgates a owl:DatatypeProperty ;
  rdfs:label "hvlvgates"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range xsd:boolean ;
  skos:definition """
Indicates if both HV gate and LV gate are active (<i>HVLVgates</i>).
true = gates are used
false = gates are not used.
Typical value = true.
\t"""@en .

cim:ExcAC1A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400."@en .

cim:ExcAC1A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,2."@en .

cim:ExcAC1A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,38."@en .

cim:ExcAC1A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcAC1A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcAC1A.kf1 a owl:DatatypeProperty ;
  rdfs:label "kf1"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model (<i>Kf1</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC1A.kf2 a owl:DatatypeProperty ;
  rdfs:label "kf2"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model (<i>Kf2</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAC1A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC1A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAC1A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcAC1A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcAC1A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC1A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>c</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC1A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,8."@en .

cim:ExcAC1A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcAC1A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>amax</sub></i>) (&gt; 0).  Typical value = 14,5."@en .

cim:ExcAC1A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>amin</sub></i>) (&lt; 0).  Typical value = -14,5."@en .

cim:ExcAC1A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve1</i>) (&gt; 0).  Typical value = 4,18."@en .

cim:ExcAC1A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve2</i>) (&gt; 0).  Typical value = 3,14."@en .

cim:ExcAC1A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 6,03."@en .

cim:ExcAC1A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -5,43."@en .

cim:ExcAC2A.hvgate a owl:DatatypeProperty ;
  rdfs:label "hvgate"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range xsd:boolean ;
  skos:definition """
Indicates if HV gate is active (<i>HVgate</i>).
true = gate is used
false = gate is not used.
Typical value = true.
\t"""@en .

cim:ExcAC2A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400."@en .

cim:ExcAC2A.kb a owl:DatatypeProperty ;
  rdfs:label "kb"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Second stage regulator gain (<i>Kb</i>) (&gt; 0).  Exciter field current controller gain.  Typical value = 25."@en .

cim:ExcAC2A.kb1 a owl:DatatypeProperty ;
  rdfs:label "kb1"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Second stage regulator gain (<i>Kb1</i>). It is exciter field current controller gain used as alternative to <i>Kb</i> to represent a variant of the ExcAC2A model.  Typical value = 25."@en .

cim:ExcAC2A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,28."@en .

cim:ExcAC2A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,35."@en .

cim:ExcAC2A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcAC2A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcAC2A.kh a owl:DatatypeProperty ;
  rdfs:label "kh"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current feedback gain (<i>Kh</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAC2A.kl a owl:DatatypeProperty ;
  rdfs:label "kl"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limiter gain (<i>Kl</i>).  Typical value = 10."@en .

cim:ExcAC2A.kl1 a owl:DatatypeProperty ;
  rdfs:label "kl1"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model (<i>Kl1</i>).  Typical value = 1."@en .

cim:ExcAC2A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC2A.lvgate a owl:DatatypeProperty ;
  rdfs:label "lvgate"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range xsd:boolean ;
  skos:definition """
Indicates if LV gate is active (<i>LVgate</i>).
true = gate is used
false = gate is not used.
Typical value = true.
\t"""@en .

cim:ExcAC2A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,037."@en .

cim:ExcAC2A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,012."@en .

cim:ExcAC2A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcAC2A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC2A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC2A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,6."@en .

cim:ExcAC2A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcAC2A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 8."@en .

cim:ExcAC2A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -8."@en .

cim:ExcAC2A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 4,4."@en .

cim:ExcAC2A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 3,3."@en .

cim:ExcAC2A.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>Vfemax</i>) (&gt;= 0).  Typical value = 4,4."@en .

cim:ExcAC2A.vlr a owl:DatatypeProperty ;
  rdfs:label "vlr"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum exciter field current (<i>Vlr</i>) (&gt; 0).  Typical value = 4,4."@en .

cim:ExcAC2A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator outputs (<i>Vrmax</i>) (&gt; 0).  Typical value = 105."@en .

cim:ExcAC2A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator outputs (<i>Vrmin</i>) (&lt; 0).  Typical value = -95."@en .

cim:ExcAC3A.efdn a owl:DatatypeProperty ;
  rdfs:label "efdn"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Value of <i>Efd </i>at which feedback gain changes (<i>Efdn</i>) (&gt; 0).  Typical value = 2,36."@en .

cim:ExcAC3A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 45,62."@en .

cim:ExcAC3A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,104."@en .

cim:ExcAC3A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 0,499."@en .

cim:ExcAC3A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcAC3A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,143."@en .

cim:ExcAC3A.kf1 a owl:DatatypeProperty ;
  rdfs:label "kf1"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model (<i>Kf1</i>).  Typical value = 1."@en .

cim:ExcAC3A.kf2 a owl:DatatypeProperty ;
  rdfs:label "kf2"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model (<i>Kf2</i>).  Typical value = 0."@en .

cim:ExcAC3A.klv a owl:DatatypeProperty ;
  rdfs:label "klv"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Gain used in the minimum field voltage limiter loop (<i>Klv</i>).  Typical value = 0,194."@en .

cim:ExcAC3A.kn a owl:DatatypeProperty ;
  rdfs:label "kn"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>Kn</i>) (&gt;= 0).  Typical value =0,05."@en .

cim:ExcAC3A.kr a owl:DatatypeProperty ;
  rdfs:label "kr"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Constant associated with regulator and alternator field power supply (<i>Kr</i>) (&gt; 0).  Typical value =3,77."@en .

cim:ExcAC3A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcAC3A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1,143."@en .

cim:ExcAC3A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAC3A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,013."@en .

cim:ExcAC3A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC3A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC3A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,17."@en .

cim:ExcAC3A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcAC3A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcAC3A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -0,95."@en .

cim:ExcAC3A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 6.24."@en .

cim:ExcAC3A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 4,68."@en .

cim:ExcAC3A.vemin a owl:DatatypeProperty ;
  rdfs:label "vemin"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter voltage output (<i>Vemin</i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcAC3A.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>Vfemax</i>) (&gt;= 0).  Typical value = 16."@en .

cim:ExcAC3A.vlv a owl:DatatypeProperty ;
  rdfs:label "vlv"@en ;
  rdfs:domain cim:ExcAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage used in the minimum field voltage limiter loop (<i>Vlv</i>).  Typical value = 0,79."@en .

cim:ExcAC4A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 200."@en .

cim:ExcAC4A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC4A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,015."@en .

cim:ExcAC4A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcAC4A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAC4A.vimax a owl:DatatypeProperty ;
  rdfs:label "vimax"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator input limit (<i>Vimax</i>)  (&gt; 0).  Typical value = 10."@en .

cim:ExcAC4A.vimin a owl:DatatypeProperty ;
  rdfs:label "vimin"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator input limit (<i>Vimin</i>) (&lt; 0).  Typical value = -10."@en .

cim:ExcAC4A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5,64."@en .

cim:ExcAC4A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -4,53."@en .

cim:ExcAC5A.a a owl:DatatypeProperty ;
  rdfs:label "a"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range xsd:float ;
  skos:definition "Coefficient to allow different usage of the model (<i>a</i>).  Typical value = 1."@en .

cim:ExcAC5A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd1</i>) (&gt; 0).  Typical value = 5,6."@en .

cim:ExcAC5A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd2</i>) (&gt; 0).  Typical value = 4,2."@en .

cim:ExcAC5A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 400."@en .

cim:ExcAC5A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcAC5A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>Kf</i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcAC5A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcAC5A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,86."@en .

cim:ExcAC5A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,5."@en .

cim:ExcAC5A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcAC5A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC5A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC5A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,8."@en .

cim:ExcAC5A.tf1 a owl:DatatypeProperty ;
  rdfs:label "tf1"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt; 0).  Typical value  = 1."@en .

cim:ExcAC5A.tf2 a owl:DatatypeProperty ;
  rdfs:label "tf2"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf2</i>) (&gt;= 0).  Typical value = 0,8."@en .

cim:ExcAC5A.tf3 a owl:DatatypeProperty ;
  rdfs:label "tf3"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf3</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC5A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 7,3."@en .

cim:ExcAC5A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value =-7,3."@en .

cim:ExcAC6A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 536."@en .

cim:ExcAC6A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0).  Typical value = 0,173."@en .

cim:ExcAC6A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 1,91."@en .

cim:ExcAC6A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1,6."@en .

cim:ExcAC6A.kh a owl:DatatypeProperty ;
  rdfs:label "kh"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limiter gain (<i>Kh</i>) (&gt;= 0).  Typical value = 92."@en .

cim:ExcAC6A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcAC6A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,214."@en .

cim:ExcAC6A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,044."@en .

cim:ExcAC6A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0,086."@en .

cim:ExcAC6A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 9."@en .

cim:ExcAC6A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcAC6A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcAC6A.th a owl:DatatypeProperty ;
  rdfs:label "th"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter field current limiter time constant (<i>Th</i>) (&gt; 0).  Typical value = 0,08."@en .

cim:ExcAC6A.tj a owl:DatatypeProperty ;
  rdfs:label "tj"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter field current limiter time constant (<i>Tj</i>) (&gt;= 0).  Typical value = 0,02."@en .

cim:ExcAC6A.tk a owl:DatatypeProperty ;
  rdfs:label "tk"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tk</i>) (&gt;= 0).  Typical value = 0,18."@en .

cim:ExcAC6A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vamax</i>) (&gt; 0).  Typical value = 75."@en .

cim:ExcAC6A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vamin</i>) (&lt; 0).  Typical value = -75."@en .

cim:ExcAC6A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 7,4."@en .

cim:ExcAC6A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 5,55."@en .

cim:ExcAC6A.vfelim a owl:DatatypeProperty ;
  rdfs:label "vfelim"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>Vfelim</i>) (&gt; 0).  Typical value = 19."@en .

cim:ExcAC6A.vhmax a owl:DatatypeProperty ;
  rdfs:label "vhmax"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum field current limiter signal reference (<i>Vhmax</i>) (&gt; 0).  Typical value = 75."@en .

cim:ExcAC6A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 44."@en .

cim:ExcAC6A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = -36."@en .

cim:ExcAC8B.inlim a owl:DatatypeProperty ;
  rdfs:label "inlim"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range xsd:boolean ;
  skos:definition """
Input limiter indicator.
true = input limiter <i>Vimax</i> and <i>Vimin</i> is considered
false = input limiter <i>Vimax </i>and <i>Vimin</i> is not considered.
Typical value = true.
\t"""@en .

cim:ExcAC8B.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcAC8B.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>Kc</i>) (&gt;= 0). Typical value = 0,55."@en .

cim:ExcAC8B.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>Kd</i>) (&gt;= 0).  Typical value = 1,1."@en .

cim:ExcAC8B.kdr a owl:DatatypeProperty ;
  rdfs:label "kdr"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator derivative gain (<i>Kdr</i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcAC8B.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcAC8B.kir a owl:DatatypeProperty ;
  rdfs:label "kir"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>Kir</i>) (&gt;= 0).  Typical value = 5."@en .

cim:ExcAC8B.kpr a owl:DatatypeProperty ;
  rdfs:label "kpr"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<i>Kpr</i>) (&gt; 0 if ExcAC8B.kir = 0).  Typical value = 80."@en .

cim:ExcAC8B.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcAC8B.pidlim a owl:DatatypeProperty ;
  rdfs:label "pidlim"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range xsd:boolean ;
  skos:definition """
PID limiter indicator.
true = input limiter <i>Vpidmax</i> and <i>Vpidmin</i> is considered
false = input limiter <i>Vpidmax</i> and <i>Vpidmin</i> is not considered.
Typical value = true.
\t"""@en .

cim:ExcAC8B.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,3."@en .

cim:ExcAC8B.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcAC8B.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAC8B.tdr a owl:DatatypeProperty ;
  rdfs:label "tdr"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:Seconds ;
  skos:definition "Lag time constant (<i>Tdr</i>) (&gt; 0 if ExcAC8B.kdr &gt; 0).  Typical value = 0,1."@en .

cim:ExcAC8B.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,2."@en .

cim:ExcAC8B.telim a owl:DatatypeProperty ;
  rdfs:label "telim"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range xsd:boolean ;
  skos:definition """
Selector for the limiter on the block (<i>1/sTe</i>). 
See diagram for meaning of true and false.
Typical value = false.
\t"""@en .

cim:ExcAC8B.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 6,5."@en .

cim:ExcAC8B.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 9."@en .

cim:ExcAC8B.vemin a owl:DatatypeProperty ;
  rdfs:label "vemin"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter voltage output (<i>Vemin</i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcAC8B.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>Vfemax</i>).  Typical value = 6."@en .

cim:ExcAC8B.vimax a owl:DatatypeProperty ;
  rdfs:label "vimax"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Input signal maximum (<i>Vimax</i>) (&gt; ExcAC8B.vimin).  Typical value = 35."@en .

cim:ExcAC8B.vimin a owl:DatatypeProperty ;
  rdfs:label "vimin"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Input signal minimum (<i>Vimin</i>) (&lt; ExcAC8B.vimax).  Typical value = -10."@en .

cim:ExcAC8B.vpidmax a owl:DatatypeProperty ;
  rdfs:label "vpidmax"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "PID maximum controller output (<i>Vpidmax</i>) (&gt; ExcAC8B.vpidmin).  Typical value = 35."@en .

cim:ExcAC8B.vpidmin a owl:DatatypeProperty ;
  rdfs:label "vpidmin"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "PID minimum controller output (<i>Vpidmin</i>) (&lt; ExcAC8B.vpidmax).  Typical value = -10."@en .

cim:ExcAC8B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0). Typical value = 35."@en .

cim:ExcAC8B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0).  Typical value = 0."@en .

cim:ExcAC8B.vtmult a owl:DatatypeProperty ;
  rdfs:label "vtmult"@en ;
  rdfs:domain cim:ExcAC8B ;
  rdfs:range xsd:boolean ;
  skos:definition """
Multiply by generator's terminal voltage indicator.
true =the limits <i>Vrmax</i> and <i>Vrmin</i> are multiplied by the generator’s terminal voltage to represent a thyristor power stage fed from the generator terminals
false = limits are not multiplied by generator's terminal voltage. 
Typical value = false.
\t"""@en .

cim:ExcANS.blint a owl:DatatypeProperty ;
  rdfs:label "blint"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range xsd:integer ;
  skos:definition """
Governor control flag (<i>BLINT</i>). 
0 = lead-lag regulator
1 = proportional integral regulator.
Typical value = 0.
\t"""@en .

cim:ExcANS.ifmn a owl:DatatypeProperty ;
  rdfs:label "ifmn"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter current (<i>I</i><i><sub>FMN</sub></i>).  Typical value = -5,2."@en .

cim:ExcANS.ifmx a owl:DatatypeProperty ;
  rdfs:label "ifmx"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:PU ;
  skos:definition "Maximum exciter current (<i>I</i><i><sub>FMX</sub></i>).  Typical value = 6,5."@en .

cim:ExcANS.k2 a owl:DatatypeProperty ;
  rdfs:label "k2"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range xsd:float ;
  skos:definition "Exciter gain (<i>K</i><i><sub>2</sub></i>).  Typical value = 20."@en .

cim:ExcANS.k3 a owl:DatatypeProperty ;
  rdfs:label "k3"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range xsd:float ;
  skos:definition "AVR gain (<i>K</i><i><sub>3</sub></i>).  Typical value = 1000."@en .

cim:ExcANS.kce a owl:DatatypeProperty ;
  rdfs:label "kce"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range xsd:float ;
  skos:definition "Ceiling factor (<i>K</i><i><sub>CE</sub></i>).  Typical value = 1."@en .

cim:ExcANS.krvecc a owl:DatatypeProperty ;
  rdfs:label "krvecc"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range xsd:integer ;
  skos:definition """
Feedback enabling (<i>K</i><i><sub>RVECC</sub></i>). 
0 = open loop control
1 = closed loop control.
Typical value = 1.
\t"""@en .

cim:ExcANS.kvfif a owl:DatatypeProperty ;
  rdfs:label "kvfif"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range xsd:integer ;
  skos:definition """
Rate feedback signal flag (<i>K</i><i><sub>VFIF</sub></i>). 
0 = output voltage of the exciter
1 = exciter field current.
Typical value = 0.
\t"""@en .

cim:ExcANS.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 20."@en .

cim:ExcANS.t2 a owl:DatatypeProperty ;
  rdfs:label "t2"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,05."@en .

cim:ExcANS.t3 a owl:DatatypeProperty ;
  rdfs:label "t3"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 1,6."@en .

cim:ExcANS.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0,04."@en .

cim:ExcANS.vrmn a owl:DatatypeProperty ;
  rdfs:label "vrmn"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:PU ;
  skos:definition "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -5,2."@en .

cim:ExcANS.vrmx a owl:DatatypeProperty ;
  rdfs:label "vrmx"@en ;
  rdfs:domain cim:ExcANS ;
  rdfs:range cim:PU ;
  skos:definition "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 6,5."@en .

cim:ExcAVR1.e1 a owl:DatatypeProperty ;
  rdfs:label "e1"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4.18."@en .

cim:ExcAVR1.e2 a owl:DatatypeProperty ;
  rdfs:label "e2"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14."@en .

cim:ExcAVR1.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range xsd:float ;
  skos:definition "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 500."@en .

cim:ExcAVR1.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range xsd:float ;
  skos:definition "Rate feedback gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 0,12."@en .

cim:ExcAVR1.se1 a owl:DatatypeProperty ;
  rdfs:label "se1"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range xsd:float ;
  skos:definition "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0,1."@en .

cim:ExcAVR1.se2 a owl:DatatypeProperty ;
  rdfs:label "se2"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range xsd:float ;
  skos:definition "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03."@en .

cim:ExcAVR1.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,2."@en .

cim:ExcAVR1.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAVR1.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAVR1.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Rate feedback time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAVR1.vrmn a owl:DatatypeProperty ;
  rdfs:label "vrmn"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -6."@en .

cim:ExcAVR1.vrmx a owl:DatatypeProperty ;
  rdfs:label "vrmx"@en ;
  rdfs:domain cim:ExcAVR1 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7."@en .

cim:ExcAVR2.e1 a owl:DatatypeProperty ;
  rdfs:label "e1"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4,18."@en .

cim:ExcAVR2.e2 a owl:DatatypeProperty ;
  rdfs:label "e2"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14."@en .

cim:ExcAVR2.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range xsd:float ;
  skos:definition "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 500."@en .

cim:ExcAVR2.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range xsd:float ;
  skos:definition "Rate feedback gain (<i>K</i><i><sub>F</sub></i>).  Typical value = 0,12."@en .

cim:ExcAVR2.se1 a owl:DatatypeProperty ;
  rdfs:label "se1"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range xsd:float ;
  skos:definition "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0.1."@en .

cim:ExcAVR2.se2 a owl:DatatypeProperty ;
  rdfs:label "se2"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range xsd:float ;
  skos:definition "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03."@en .

cim:ExcAVR2.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,02."@en .

cim:ExcAVR2.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAVR2.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAVR2.tf1 a owl:DatatypeProperty ;
  rdfs:label "tf1"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Rate feedback time constant (<i>T</i><i><sub>F1</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAVR2.tf2 a owl:DatatypeProperty ;
  rdfs:label "tf2"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Rate feedback time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAVR2.vrmn a owl:DatatypeProperty ;
  rdfs:label "vrmn"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -6."@en .

cim:ExcAVR2.vrmx a owl:DatatypeProperty ;
  rdfs:label "vrmx"@en ;
  rdfs:domain cim:ExcAVR2 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7."@en .

cim:ExcAVR3.e1 a owl:DatatypeProperty ;
  rdfs:label "e1"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 4,18."@en .

cim:ExcAVR3.e2 a owl:DatatypeProperty ;
  rdfs:label "e2"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 3,14."@en .

cim:ExcAVR3.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range xsd:float ;
  skos:definition "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 100."@en .

cim:ExcAVR3.se1 a owl:DatatypeProperty ;
  rdfs:label "se1"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range xsd:float ;
  skos:definition "Saturation factor at <i>E</i><i><sub>1</sub></i><i> </i>(<i>S[E</i><i><sub>1</sub></i><i>]</i>).  Typical value = 0,1."@en .

cim:ExcAVR3.se2 a owl:DatatypeProperty ;
  rdfs:label "se2"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range xsd:float ;
  skos:definition "Saturation factor at <i>E</i><i><sub>2</sub></i><i> </i>(<i>S[E</i><i><sub>2</sub></i><i>]</i>).  Typical value = 0,03."@en .

cim:ExcAVR3.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 20."@en .

cim:ExcAVR3.t2 a owl:DatatypeProperty ;
  rdfs:label "t2"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 1,6."@en .

cim:ExcAVR3.t3 a owl:DatatypeProperty ;
  rdfs:label "t3"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,66."@en .

cim:ExcAVR3.t4 a owl:DatatypeProperty ;
  rdfs:label "t4"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,07."@en .

cim:ExcAVR3.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcAVR3.vrmn a owl:DatatypeProperty ;
  rdfs:label "vrmn"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = -7,5."@en .

cim:ExcAVR3.vrmx a owl:DatatypeProperty ;
  rdfs:label "vrmx"@en ;
  rdfs:domain cim:ExcAVR3 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 7,5."@en .

cim:ExcAVR4.imul a owl:DatatypeProperty ;
  rdfs:label "imul"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range xsd:boolean ;
  skos:definition """
AVR output voltage dependency selector (<i>I</i><i><sub>MUL</sub></i>).
true = selector is connected
false = selector is not connected.
Typical value = true.
\t"""@en .

cim:ExcAVR4.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range xsd:float ;
  skos:definition "AVR gain (<i>K</i><i><sub>A</sub></i>).  Typical value = 300."@en .

cim:ExcAVR4.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range xsd:float ;
  skos:definition "Exciter gain (<i>K</i><i><sub>E</sub></i><i>)</i>.  Typical value = 1."@en .

cim:ExcAVR4.kif a owl:DatatypeProperty ;
  rdfs:label "kif"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range xsd:float ;
  skos:definition "Exciter internal reactance (<i>K</i><i><sub>IF</sub></i>).  Typical value = 0."@en .

cim:ExcAVR4.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 4,8."@en .

cim:ExcAVR4.t1if a owl:DatatypeProperty ;
  rdfs:label "t1if"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter current feedback time constant (<i>T</i><i><sub>1IF</sub></i>) (&gt;= 0).  Typical value = 60."@en .

cim:ExcAVR4.t2 a owl:DatatypeProperty ;
  rdfs:label "t2"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 1,5."@en .

cim:ExcAVR4.t3 a owl:DatatypeProperty ;
  rdfs:label "t3"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAVR4.t4 a owl:DatatypeProperty ;
  rdfs:label "t4"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:Seconds ;
  skos:definition "AVR time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAVR4.tif a owl:DatatypeProperty ;
  rdfs:label "tif"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter current feedback time constant (<i>T</i><i><sub>IF</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcAVR4.vfmn a owl:DatatypeProperty ;
  rdfs:label "vfmn"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter output (<i>V</i><i><sub>FMN</sub></i>).  Typical value = 0."@en .

cim:ExcAVR4.vfmx a owl:DatatypeProperty ;
  rdfs:label "vfmx"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum exciter output (<i>V</i><i><sub>FMX</sub></i>).  Typical value = 5."@en .

cim:ExcAVR4.vrmn a owl:DatatypeProperty ;
  rdfs:label "vrmn"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum AVR output (<i>V</i><i><sub>RMN</sub></i>).  Typical value = 0."@en .

cim:ExcAVR4.vrmx a owl:DatatypeProperty ;
  rdfs:label "vrmx"@en ;
  rdfs:domain cim:ExcAVR4 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum AVR output (<i>V</i><i><sub>RMX</sub></i>).  Typical value = 5."@en .

cim:ExcAVR5.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcAVR5 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>Ka</i>)."@en .

cim:ExcAVR5.rex a owl:DatatypeProperty ;
  rdfs:label "rex"@en ;
  rdfs:domain cim:ExcAVR5 ;
  rdfs:range cim:PU ;
  skos:definition "Effective output resistance (<i>Rex</i>). <i>Rex</i> represents the effective output resistance seen by the excitation system."@en .

cim:ExcAVR5.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcAVR5 ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>Ta</i>) (&gt;= 0)."@en .

cim:ExcAVR7.a1 a owl:DatatypeProperty ;
  rdfs:label "a1"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead coefficient (<i>A</i><i><sub>1</sub></i>).  Typical value = 0,5."@en .

cim:ExcAVR7.a2 a owl:DatatypeProperty ;
  rdfs:label "a2"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lag coefficient (<i>A</i><i><sub>2</sub></i>).  Typical value = 0,5."@en .

cim:ExcAVR7.a3 a owl:DatatypeProperty ;
  rdfs:label "a3"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead coefficient (<i>A</i><i><sub>3</sub></i>).  Typical value = 0,5."@en .

cim:ExcAVR7.a4 a owl:DatatypeProperty ;
  rdfs:label "a4"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lag coefficient (<i>A</i><i><sub>4</sub></i>).  Typical value = 0,5."@en .

cim:ExcAVR7.a5 a owl:DatatypeProperty ;
  rdfs:label "a5"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead coefficient (<i>A</i><i><sub>5</sub></i>).  Typical value = 0,5."@en .

cim:ExcAVR7.a6 a owl:DatatypeProperty ;
  rdfs:label "a6"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lag coefficient (<i>A</i><i><sub>6</sub></i>).  Typical value = 0,5."@en .

cim:ExcAVR7.k1 a owl:DatatypeProperty ;
  rdfs:label "k1"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>1</sub></i>).  Typical value = 1."@en .

cim:ExcAVR7.k3 a owl:DatatypeProperty ;
  rdfs:label "k3"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>3</sub></i>).  Typical value = 3."@en .

cim:ExcAVR7.k5 a owl:DatatypeProperty ;
  rdfs:label "k5"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>5</sub></i>).  Typical value = 1."@en .

cim:ExcAVR7.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:Seconds ;
  skos:definition "Lead time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0).  Typical value = 0,05."@en .

cim:ExcAVR7.t2 a owl:DatatypeProperty ;
  rdfs:label "t2"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:Seconds ;
  skos:definition "Lag time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAVR7.t3 a owl:DatatypeProperty ;
  rdfs:label "t3"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:Seconds ;
  skos:definition "Lead time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAVR7.t4 a owl:DatatypeProperty ;
  rdfs:label "t4"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:Seconds ;
  skos:definition "Lag time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAVR7.t5 a owl:DatatypeProperty ;
  rdfs:label "t5"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:Seconds ;
  skos:definition "Lead time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAVR7.t6 a owl:DatatypeProperty ;
  rdfs:label "t6"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:Seconds ;
  skos:definition "Lag time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcAVR7.vmax1 a owl:DatatypeProperty ;
  rdfs:label "vmax1"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead-lag maximum limit (<i>Vmax1</i>) (&gt; ExcAVR7.vmin1).  Typical value = 5."@en .

cim:ExcAVR7.vmax3 a owl:DatatypeProperty ;
  rdfs:label "vmax3"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead-lag maximum limit (<i>Vmax3</i>) (&gt; ExcAVR7.vmin3).  Typical value = 5."@en .

cim:ExcAVR7.vmax5 a owl:DatatypeProperty ;
  rdfs:label "vmax5"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead-lag maximum limit (<i>Vmax5</i>) (&gt; ExcAVR7.vmin5).  Typical value = 5."@en .

cim:ExcAVR7.vmin1 a owl:DatatypeProperty ;
  rdfs:label "vmin1"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead-lag minimum limit (<i>Vmin1</i>) (&lt; ExcAVR7.vmax1).  Typical value = -5."@en .

cim:ExcAVR7.vmin3 a owl:DatatypeProperty ;
  rdfs:label "vmin3"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead-lag minimum limit (<i>Vmin3</i>) (&lt; ExcAVR7.vmax3).  Typical value = -5."@en .

cim:ExcAVR7.vmin5 a owl:DatatypeProperty ;
  rdfs:label "vmin5"@en ;
  rdfs:domain cim:ExcAVR7 ;
  rdfs:range cim:PU ;
  skos:definition "Lead-lag minimum limit (<i>Vmin5</i>) (&lt; ExcAVR7.vmax5).  Typical value = -2."@en .

cim:ExcBBC.efdmax a owl:DatatypeProperty ;
  rdfs:label "efdmax"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:PU ;
  skos:definition "Maximum open circuit exciter voltage (<i>Efdmax</i>) (&gt; ExcBBC.efdmin).  Typical value = 5."@en .

cim:ExcBBC.efdmin a owl:DatatypeProperty ;
  rdfs:label "efdmin"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:PU ;
  skos:definition "Minimum open circuit exciter voltage (<i>Efdmin</i>) (&lt; ExcBBC.efdmax).  Typical value = -5."@en .

cim:ExcBBC.k a owl:DatatypeProperty ;
  rdfs:label "k"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:PU ;
  skos:definition "Steady state gain (<i>K</i>) (not = 0).  Typical value = 300."@en .

cim:ExcBBC.switch a owl:DatatypeProperty ;
  rdfs:label "switch"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range xsd:boolean ;
  skos:definition """
Supplementary signal routing selector (<i>switch</i>).
true = <i>Vs</i> connected to 3rd summing point
false =  <i>Vs</i> connected to 1st summing point (see diagram).
Typical value = false.
\t"""@en .

cim:ExcBBC.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:Seconds ;
  skos:definition "Controller time constant (<i>T1</i>) (&gt;= 0).  Typical value = 6."@en .

cim:ExcBBC.t2 a owl:DatatypeProperty ;
  rdfs:label "t2"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:Seconds ;
  skos:definition "Controller time constant (<i>T2</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcBBC.t3 a owl:DatatypeProperty ;
  rdfs:label "t3"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:Seconds ;
  skos:definition "Lead/lag time constant (<i>T3</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,05."@en .

cim:ExcBBC.t4 a owl:DatatypeProperty ;
  rdfs:label "t4"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:Seconds ;
  skos:definition "Lead/lag time constant (<i>T4</i>) (&gt;= 0).  If = 0, block is bypassed.  Typical value = 0,01."@en .

cim:ExcBBC.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:PU ;
  skos:definition "Maximum control element output (<i>Vrmax</i>) (&gt; ExcBBC.vrmin).  Typical value = 5."@en .

cim:ExcBBC.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:PU ;
  skos:definition "Minimum control element output (<i>Vrmin</i>) (&lt; ExcBBC.vrmax).  Typical value = -5."@en .

cim:ExcBBC.xe a owl:DatatypeProperty ;
  rdfs:label "xe"@en ;
  rdfs:domain cim:ExcBBC ;
  rdfs:range cim:PU ;
  skos:definition "Effective excitation transformer reactance (<i>Xe</i>) (&gt;= 0).  <i>Xe</i> models the regulation of the transformer/rectifier unit.  Typical value = 0,05."@en .

cim:ExcCZ.efdmax a owl:DatatypeProperty ;
  rdfs:label "efdmax"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output maximum limit (<i>Efdmax</i>) (&gt; ExcCZ.efdmin)."@en .

cim:ExcCZ.efdmin a owl:DatatypeProperty ;
  rdfs:label "efdmin"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output minimum limit (<i>Efdmin</i>) (&lt; ExcCZ.efdmax). "@en .

cim:ExcCZ.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Regulator gain (<i>Ka</i>)."@en .

cim:ExcCZ.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>)."@en .

cim:ExcCZ.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Regulator proportional gain (<i>Kp</i>)."@en .

cim:ExcCZ.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator time constant (<i>Ta</i>) (&gt;= 0)."@en .

cim:ExcCZ.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator integral time constant (<i>Tc</i>) (&gt;= 0). "@en .

cim:ExcCZ.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt;= 0)."@en .

cim:ExcCZ.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator maximum limit (<i>Vrmax</i>) (&gt; ExcCZ.vrmin). "@en .

cim:ExcCZ.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcCZ ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator minimum limit (<i>Vrmin</i>) (&lt; ExcCZ.vrmax). "@en .

cim:ExcDC1A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3,1."@en .

cim:ExcDC1A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 2,3."@en .

cim:ExcDC1A.efdmax a owl:DatatypeProperty ;
  rdfs:label "efdmax"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage exciter output limiter (<i>Efdmax</i>) (&gt; ExcDC1A.efdmin).  Typical value = 99."@en .

cim:ExcDC1A.efdmin a owl:DatatypeProperty ;
  rdfs:label "efdmin"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage exciter output limiter (<i>Efdmin</i>) (&lt; ExcDC1A.edfmax).  Typical value = -99."@en .

cim:ExcDC1A.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output. 
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
\t"""@en .

cim:ExcDC1A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 46."@en .

cim:ExcDC1A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 0."@en .

cim:ExcDC1A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcDC1A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcDC1A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Eefd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,33."@en .

cim:ExcDC1A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Eefd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcDC1A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,06."@en .

cim:ExcDC1A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcDC1A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcDC1A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 0,46."@en .

cim:ExcDC1A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcDC1A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC1A.vrmin).  Typical value = 1."@en .

cim:ExcDC1A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC1A.vrmax).  Typical value = -0,9."@en .

cim:ExcDC2A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3,05."@en .

cim:ExcDC2A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 2,29."@en .

cim:ExcDC2A.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
\t"""@en .

cim:ExcDC2A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 300."@en .

cim:ExcDC2A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  If <i>Ke</i> is entered as zero, the model calculates an effective value of <i>Ke</i> such that the initial condition value of <i>Vr</i> is zero. The zero value of <i>Ke</i> is not changed.  If <i>Ke</i> is entered as non-zero, its value is used directly, without change.  Typical value = 1."@en .

cim:ExcDC2A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcDC2A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcDC2A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,279."@en .

cim:ExcDC2A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,117."@en .

cim:ExcDC2A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,01."@en .

cim:ExcDC2A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tb</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcDC2A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Tc</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcDC2A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,33."@en .

cim:ExcDC2A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt; 0).  Typical value = 0,675."@en .

cim:ExcDC2A.tf1 a owl:DatatypeProperty ;
  rdfs:label "tf1"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcDC2A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC2A.vrmin).  Typical value = 4,95."@en .

cim:ExcDC2A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC2A.vrmax).  Typical value = -4,9."@en .

cim:ExcDC2A.vtlim a owl:DatatypeProperty ;
  rdfs:label "vtlim"@en ;
  rdfs:domain cim:ExcDC2A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>Vtlim</i>).
true = limiter at the block (<i>Ka / [1 + sTa]</i>) is dependent on <i>Vt </i>
false = limiter at the block is not dependent on <i>Vt</i>.
Typical value = true.
\t"""@en .

cim:ExcDC3A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 2,6."@en .

cim:ExcDC3A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>Efd</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 3,45."@en .

cim:ExcDC3A.efdlim a owl:DatatypeProperty ;
  rdfs:label "efdlim"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>Efdlim</i>).
true = exciter output limiter is active
false = exciter output limiter not active.
Typical value = true.
\t"""@en .

cim:ExcDC3A.efdmax a owl:DatatypeProperty ;
  rdfs:label "efdmax"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage exciter output limiter (<i>Efdmax</i>) (&gt; ExcDC3A.efdmin).  Typical value = 99."@en .

cim:ExcDC3A.efdmin a owl:DatatypeProperty ;
  rdfs:label "efdmin"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage exciter output limiter (<i>Efdmin</i>) (&lt; ExcDC3A.efdmax).  Typical value = -99."@en .

cim:ExcDC3A.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero not applied to integrator output.
Typical value = true.
\t"""@en .

cim:ExcDC3A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcDC3A.kr a owl:DatatypeProperty ;
  rdfs:label "kr"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Deadband (<i>Kr</i>).  Typical value = 0."@en .

cim:ExcDC3A.ks a owl:DatatypeProperty ;
  rdfs:label "ks"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Coefficient to allow different usage of the model-speed coefficient (<i>Ks</i>).  Typical value = 0."@en .

cim:ExcDC3A.kv a owl:DatatypeProperty ;
  rdfs:label "kv"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Fast raise/lower contact setting (<i>Kv</i>) (&gt; 0).  Typical value = 0,05."@en .

cim:ExcDC3A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>1</sub></i> (<i>Se[Efd</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcDC3A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Efd</i><i><sub>2</sub></i> (<i>Se[Efd</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,35."@en .

cim:ExcDC3A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,83."@en .

cim:ExcDC3A.trh a owl:DatatypeProperty ;
  rdfs:label "trh"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Rheostat travel time (<i>Trh</i>) (&gt; 0).  Typical value = 20."@en .

cim:ExcDC3A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; 0).  Typical value = 5."@en .

cim:ExcDC3A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcDC3A1.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>exclim</i>).
true = lower limit of zero is applied to integrator output
false = lower limit of zero not applied to integrator output.
Typical value = true.
\t"""@en .

cim:ExcDC3A1.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 300."@en .

cim:ExcDC3A1.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>Ke</i>).  Typical value = 1."@en .

cim:ExcDC3A1.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>Kf</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcDC3A1.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>Ki</i>) (&gt;= 0).  Typical value = 4,83."@en .

cim:ExcDC3A1.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>Kp</i>) (&gt;= 0).  Typical value = 4,37."@en .

cim:ExcDC3A1.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,01."@en .

cim:ExcDC3A1.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>Te</i>) (&gt; 0).  Typical value = 1,83."@en .

cim:ExcDC3A1.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf</i>) (&gt;= 0).  Typical value = 0,675."@en .

cim:ExcDC3A1.vb1max a owl:DatatypeProperty ;
  rdfs:label "vb1max"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Available exciter voltage limiter (<i>Vb1max</i>) (&gt; 0).  Typical value = 11,63."@en .

cim:ExcDC3A1.vblim a owl:DatatypeProperty ;
  rdfs:label "vblim"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range xsd:boolean ;
  skos:definition """
Vb limiter indicator.
true = exciter <i>Vbmax</i> limiter is active
false = <i>Vb1max</i> is active. 
Typical value = true.
\t"""@en .

cim:ExcDC3A1.vbmax a owl:DatatypeProperty ;
  rdfs:label "vbmax"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Available exciter voltage limiter (<i>Vbmax</i>) (&gt; 0).  Typical value = 11,63."@en .

cim:ExcDC3A1.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>Vrmax</i>) (&gt; ExcDC3A1.vrmin).  Typical value = 5."@en .

cim:ExcDC3A1.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcDC3A1 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>Vrmin</i>) (&lt; 0 and &lt; ExcDC3A1.vrmax).  Typical value = 0."@en .

cim:ExcELIN1.dpnf a owl:DatatypeProperty ;
  rdfs:label "dpnf"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Controller follow up deadband (<i>Dpnf</i>).  Typical value = 0."@en .

cim:ExcELIN1.efmax a owl:DatatypeProperty ;
  rdfs:label "efmax"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Maximum open circuit excitation voltage (<i>Efmax</i>) (&gt; ExcELIN1.efmin).  Typical value = 5."@en .

cim:ExcELIN1.efmin a owl:DatatypeProperty ;
  rdfs:label "efmin"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum open circuit excitation voltage (<i>Efmin</i>) (&lt; ExcELIN1.efmax).  Typical value = -5."@en .

cim:ExcELIN1.ks1 a owl:DatatypeProperty ;
  rdfs:label "ks1"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Stabilizer gain 1 (<i>Ks1</i>).  Typical value = 0."@en .

cim:ExcELIN1.ks2 a owl:DatatypeProperty ;
  rdfs:label "ks2"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Stabilizer gain 2 (<i>Ks2</i>).  Typical value = 0."@en .

cim:ExcELIN1.smax a owl:DatatypeProperty ;
  rdfs:label "smax"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Stabilizer limit output (<i>smax</i>).  Typical value = 0,1."@en .

cim:ExcELIN1.tfi a owl:DatatypeProperty ;
  rdfs:label "tfi"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Current transducer time constant (<i>Tfi</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcELIN1.tnu a owl:DatatypeProperty ;
  rdfs:label "tnu"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Controller reset time constant (<i>Tnu</i>) (&gt;= 0).  Typical value = 2."@en .

cim:ExcELIN1.ts1 a owl:DatatypeProperty ;
  rdfs:label "ts1"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Stabilizer phase lag time constant (<i>Ts1</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcELIN1.ts2 a owl:DatatypeProperty ;
  rdfs:label "ts2"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Stabilizer filter time constant (<i>Ts2</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcELIN1.tsw a owl:DatatypeProperty ;
  rdfs:label "tsw"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:Seconds ;
  skos:definition "Stabilizer parameters (<i>Tsw</i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcELIN1.vpi a owl:DatatypeProperty ;
  rdfs:label "vpi"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Current controller gain (<i>Vpi</i>).  Typical value = 12,45."@en .

cim:ExcELIN1.vpnf a owl:DatatypeProperty ;
  rdfs:label "vpnf"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Controller follow up gain (<i>Vpnf</i>).  Typical value = 2."@en .

cim:ExcELIN1.vpu a owl:DatatypeProperty ;
  rdfs:label "vpu"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Voltage controller proportional gain (<i>Vpu</i>).  Typical value = 34,5."@en .

cim:ExcELIN1.xe a owl:DatatypeProperty ;
  rdfs:label "xe"@en ;
  rdfs:domain cim:ExcELIN1 ;
  rdfs:range cim:PU ;
  skos:definition "Excitation transformer effective reactance (<i>Xe</i>) (&gt;= 0).  <i>Xe</i> represents the regulation of the transformer/rectifier unit.  Typical value = 0,06."@en .

cim:ExcELIN2.efdbas a owl:DatatypeProperty ;
  rdfs:label "efdbas"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>Efdbas</i>).  Typical value = 0,1."@en .

cim:ExcELIN2.iefmax a owl:DatatypeProperty ;
  rdfs:label "iefmax"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>I</i><i><sub>efmax</sub></i>) (&gt; ExcELIN2.iefmin).  Typical value = 1."@en .

cim:ExcELIN2.iefmax2 a owl:DatatypeProperty ;
  rdfs:label "iefmax2"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Minimum open circuit excitation voltage (<i>I</i><i><sub>efmax2</sub></i>).  Typical value = -5."@en .

cim:ExcELIN2.iefmin a owl:DatatypeProperty ;
  rdfs:label "iefmin"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>I</i><i><sub>efmin</sub></i>) (&lt; ExcELIN2.iefmax).  Typical value = 1."@en .

cim:ExcELIN2.k1 a owl:DatatypeProperty ;
  rdfs:label "k1"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator input gain (<i>K1</i>).  Typical value = 0."@en .

cim:ExcELIN2.k1ec a owl:DatatypeProperty ;
  rdfs:label "k1ec"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator input limit (<i>K1ec</i>).  Typical value = 2."@en .

cim:ExcELIN2.k2 a owl:DatatypeProperty ;
  rdfs:label "k2"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K2</i>).  Typical value = 5."@en .

cim:ExcELIN2.k3 a owl:DatatypeProperty ;
  rdfs:label "k3"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K3</i>).  Typical value = 0,1."@en .

cim:ExcELIN2.k4 a owl:DatatypeProperty ;
  rdfs:label "k4"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K4</i>).  Typical value = 0."@en .

cim:ExcELIN2.kd1 a owl:DatatypeProperty ;
  rdfs:label "kd1"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Voltage controller derivative gain (<i>Kd1</i>).  Typical value = 34,5."@en .

cim:ExcELIN2.ke2 a owl:DatatypeProperty ;
  rdfs:label "ke2"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>Ke2</i>).  Typical value = 0,1."@en .

cim:ExcELIN2.ketb a owl:DatatypeProperty ;
  rdfs:label "ketb"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>Ketb</i>).  Typical value = 0,06."@en .

cim:ExcELIN2.pid1max a owl:DatatypeProperty ;
  rdfs:label "pid1max"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Controller follow up gain (<i>PID1max</i>).  Typical value = 2."@en .

cim:ExcELIN2.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>1</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcELIN2.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>Ve</i><i><sub>2</sub></i>, back of commutating reactance (<i>Se[Ve</i><i><sub>2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcELIN2.tb1 a owl:DatatypeProperty ;
  rdfs:label "tb1"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage controller derivative washout time constant (<i>Tb1</i>) (&gt;= 0).  Typical value = 12,45."@en .

cim:ExcELIN2.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcELIN2.te2 a owl:DatatypeProperty ;
  rdfs:label "te2"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Time Constant (<i>T</i><i><sub>e2</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcELIN2.ti1 a owl:DatatypeProperty ;
  rdfs:label "ti1"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Controller follow up deadband (<i>Ti1</i>).  Typical value = 0."@en .

cim:ExcELIN2.ti3 a owl:DatatypeProperty ;
  rdfs:label "ti3"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>i3</sub></i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcELIN2.ti4 a owl:DatatypeProperty ;
  rdfs:label "ti4"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>i4</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcELIN2.tr4 a owl:DatatypeProperty ;
  rdfs:label "tr4"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>r4</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcELIN2.upmax a owl:DatatypeProperty ;
  rdfs:label "upmax"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>Upmax</i>) (&gt; ExcELIN2.upmin).  Typical value = 3."@en .

cim:ExcELIN2.upmin a owl:DatatypeProperty ;
  rdfs:label "upmin"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>Upmin</i>) (&lt; ExcELIN2.upmax).  Typical value = 0."@en .

cim:ExcELIN2.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>1</sub></i>) (&gt; 0).  Typical value = 3."@en .

cim:ExcELIN2.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>Ve</i><i><sub>2</sub></i>) (&gt; 0).  Typical value = 0."@en .

cim:ExcELIN2.xp a owl:DatatypeProperty ;
  rdfs:label "xp"@en ;
  rdfs:domain cim:ExcELIN2 ;
  rdfs:range cim:PU ;
  skos:definition "Excitation transformer effective reactance (<i>Xp</i>).  Typical value = 1."@en .

cim:ExcHU.ae a owl:DatatypeProperty ;
  rdfs:label "ae"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "Major loop PI tag gain factor (<i>Ae</i>).  Typical value = 3."@en .

cim:ExcHU.ai a owl:DatatypeProperty ;
  rdfs:label "ai"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "Minor loop PI tag gain factor (<i>Ai</i>).  Typical value = 22."@en .

cim:ExcHU.atr a owl:DatatypeProperty ;
  rdfs:label "atr"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "AVR constant (<i>Atr</i>).  Typical value = 2,19."@en .

cim:ExcHU.emax a owl:DatatypeProperty ;
  rdfs:label "emax"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage control signal upper limit on AVR base (<i>Emax</i>) (&gt; ExcHU.emin).  Typical value = 0,996."@en .

cim:ExcHU.emin a owl:DatatypeProperty ;
  rdfs:label "emin"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage control signal lower limit on AVR base (<i>Emin</i>) (&lt; ExcHU.emax).  Typical value = -0,866."@en .

cim:ExcHU.imax a owl:DatatypeProperty ;
  rdfs:label "imax"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "Major loop PI tag output signal upper limit (<i>Imax</i>) (&gt; ExcHU.imin).  Typical value = 2,19."@en .

cim:ExcHU.imin a owl:DatatypeProperty ;
  rdfs:label "imin"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:PU ;
  skos:definition "Major loop PI tag output signal lower limit (<i>Imin</i>) (&lt; ExcHU.imax).  Typical value = 0,1."@en .

cim:ExcHU.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range xsd:float ;
  skos:definition "Voltage base conversion constant (<i>Ke</i>).  Typical value = 4,666."@en .

cim:ExcHU.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range xsd:float ;
  skos:definition "Current base conversion constant (<i>Ki</i>).  Typical value = 0,21428."@en .

cim:ExcHU.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:Seconds ;
  skos:definition "Major loop PI tag integration time constant (<i>Te</i>) (&gt;= 0).  Typical value = 0,154."@en .

cim:ExcHU.ti a owl:DatatypeProperty ;
  rdfs:label "ti"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:Seconds ;
  skos:definition "Minor loop PI control tag integration time constant (<i>Ti</i>) (&gt;= 0).  Typical value = 0,01333."@en .

cim:ExcHU.tr a owl:DatatypeProperty ;
  rdfs:label "tr"@en ;
  rdfs:domain cim:ExcHU ;
  rdfs:range cim:Seconds ;
  skos:definition "Filter time constant (<i>Tr</i>) (&gt;= 0). If a voltage compensator is used in conjunction with this excitation system model, <i>Tr </i>should be set to 0.  Typical value = 0,01."@en .

cim:ExcIEEEAC1A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400."@en .

cim:ExcIEEEAC1A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,2."@en .

cim:ExcIEEEAC1A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,38."@en .

cim:ExcIEEEAC1A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEAC1A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcIEEEAC1A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcIEEEAC1A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcIEEEAC1A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcIEEEAC1A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC1A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC1A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8."@en .

cim:ExcIEEEAC1A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC1A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 14,5."@en .

cim:ExcIEEEAC1A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -14,5."@en .

cim:ExcIEEEAC1A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 4,18."@en .

cim:ExcIEEEAC1A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,14."@en .

cim:ExcIEEEAC1A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 6,03."@en .

cim:ExcIEEEAC1A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -5,43."@en .

cim:ExcIEEEAC2A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400."@en .

cim:ExcIEEEAC2A.kb a owl:DatatypeProperty ;
  rdfs:label "kb"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Second stage regulator gain (<i>K</i><i><sub>B</sub></i>) (&gt; 0).  Typical value = 25."@en .

cim:ExcIEEEAC2A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,28."@en .

cim:ExcIEEEAC2A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,35."@en .

cim:ExcIEEEAC2A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEAC2A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcIEEEAC2A.kh a owl:DatatypeProperty ;
  rdfs:label "kh"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current feedback gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEAC2A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,037."@en .

cim:ExcIEEEAC2A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,012."@en .

cim:ExcIEEEAC2A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcIEEEAC2A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC2A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC2A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,6."@en .

cim:ExcIEEEAC2A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC2A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 8."@en .

cim:ExcIEEEAC2A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -8."@en .

cim:ExcIEEEAC2A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 4,4."@en .

cim:ExcIEEEAC2A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,3."@en .

cim:ExcIEEEAC2A.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>) (&gt; 0).  Typical value = 4,4."@en .

cim:ExcIEEEAC2A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 105."@en .

cim:ExcIEEEAC2A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -95."@en .

cim:ExcIEEEAC3A.efdn a owl:DatatypeProperty ;
  rdfs:label "efdn"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Value of <i>Efd </i>at which feedback gain changes (<i>E</i><i><sub>FDN</sub></i>) (&gt; 0).  Typical value = 2,36."@en .

cim:ExcIEEEAC3A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 45,62."@en .

cim:ExcIEEEAC3A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,104."@en .

cim:ExcIEEEAC3A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,499."@en .

cim:ExcIEEEAC3A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEAC3A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,143."@en .

cim:ExcIEEEAC3A.kn a owl:DatatypeProperty ;
  rdfs:label "kn"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>N</sub></i>) (&gt;= 0).  Typical value = 0,05."@en .

cim:ExcIEEEAC3A.kr a owl:DatatypeProperty ;
  rdfs:label "kr"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Constant associated with regulator and alternator field power supply (<i>K</i><i><sub>R</sub></i>) (&gt; 0).  Typical value = 3,77."@en .

cim:ExcIEEEAC3A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 1,143."@en .

cim:ExcIEEEAC3A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcIEEEAC3A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,013."@en .

cim:ExcIEEEAC3A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC3A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC3A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,17."@en .

cim:ExcIEEEAC3A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC3A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC3A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -0,95."@en .

cim:ExcIEEEAC3A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,24."@en .

cim:ExcIEEEAC3A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 4,68."@en .

cim:ExcIEEEAC3A.vemin a owl:DatatypeProperty ;
  rdfs:label "vemin"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC3A.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcIEEEAC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>) (&gt;= 0).  Typical value = 16."@en .

cim:ExcIEEEAC4A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 200."@en .

cim:ExcIEEEAC4A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC4A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,015."@en .

cim:ExcIEEEAC4A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcIEEEAC4A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEAC4A.vimax a owl:DatatypeProperty ;
  rdfs:label "vimax"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 10."@en .

cim:ExcIEEEAC4A.vimin a owl:DatatypeProperty ;
  rdfs:label "vimin"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -10."@en .

cim:ExcIEEEAC4A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5,64."@en .

cim:ExcIEEEAC4A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC4A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4,53."@en .

cim:ExcIEEEAC5A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 5,6."@en .

cim:ExcIEEEAC5A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 4,2."@en .

cim:ExcIEEEAC5A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 400."@en .

cim:ExcIEEEAC5A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEAC5A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,03."@en .

cim:ExcIEEEAC5A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,86."@en .

cim:ExcIEEEAC5A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,5."@en .

cim:ExcIEEEAC5A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcIEEEAC5A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8."@en .

cim:ExcIEEEAC5A.tf1 a owl:DatatypeProperty ;
  rdfs:label "tf1"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F1</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC5A.tf2 a owl:DatatypeProperty ;
  rdfs:label "tf2"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEAC5A.tf3 a owl:DatatypeProperty ;
  rdfs:label "tf3"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F3</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEAC5A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 7,3."@en .

cim:ExcIEEEAC5A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC5A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -7,3."@en .

cim:ExcIEEEAC6A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 536."@en .

cim:ExcIEEEAC6A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,173."@en .

cim:ExcIEEEAC6A.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 1,91."@en .

cim:ExcIEEEAC6A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1,6."@en .

cim:ExcIEEEAC6A.kh a owl:DatatypeProperty ;
  rdfs:label "kh"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limiter gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 92."@en .

cim:ExcIEEEAC6A.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>])</i> (&gt;= 0).  Typical value = 0,214."@en .

cim:ExcIEEEAC6A.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,044."@en .

cim:ExcIEEEAC6A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,086."@en .

cim:ExcIEEEAC6A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 9."@en .

cim:ExcIEEEAC6A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcIEEEAC6A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC6A.th a owl:DatatypeProperty ;
  rdfs:label "th"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter field current limiter time constant (<i>T</i><i><sub>H</sub></i>) (&gt; 0).  Typical value = 0,08."@en .

cim:ExcIEEEAC6A.tj a owl:DatatypeProperty ;
  rdfs:label "tj"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter field current limiter time constant (<i>T</i><i><sub>J</sub></i>) (&gt;= 0).  Typical value = 0,02."@en .

cim:ExcIEEEAC6A.tk a owl:DatatypeProperty ;
  rdfs:label "tk"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>K</sub></i>) (&gt;= 0).  Typical value = 0,18."@en .

cim:ExcIEEEAC6A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 75."@en .

cim:ExcIEEEAC6A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (V<sub>AMIN</sub>) (&lt; 0).  Typical value = -75."@en .

cim:ExcIEEEAC6A.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 7,4."@en .

cim:ExcIEEEAC6A.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 5,55."@en .

cim:ExcIEEEAC6A.vfelim a owl:DatatypeProperty ;
  rdfs:label "vfelim"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>V</i><i><sub>FELIM</sub></i>) (&gt; 0).  Typical value = 19."@en .

cim:ExcIEEEAC6A.vhmax a owl:DatatypeProperty ;
  rdfs:label "vhmax"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum field current limiter signal reference (<i>V</i><i><sub>HMAX</sub></i>) (&gt; 0).  Typical value = 75."@en .

cim:ExcIEEEAC6A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 44."@en .

cim:ExcIEEEAC6A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC6A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -36."@en .

cim:ExcIEEEAC7B.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,18."@en .

cim:ExcIEEEAC7B.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 0,02."@en .

cim:ExcIEEEAC7B.kdr a owl:DatatypeProperty ;
  rdfs:label "kdr"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator derivative gain (<i>K</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC7B.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEAC7B.kf1 a owl:DatatypeProperty ;
  rdfs:label "kf1"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>F1</sub></i>) (&gt;= 0).  Typical value = 0,212."@en .

cim:ExcIEEEAC7B.kf2 a owl:DatatypeProperty ;
  rdfs:label "kf2"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>F2</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC7B.kf3 a owl:DatatypeProperty ;
  rdfs:label "kf3"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>F3</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC7B.kia a owl:DatatypeProperty ;
  rdfs:label "kia"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 59,69."@en .

cim:ExcIEEEAC7B.kir a owl:DatatypeProperty ;
  rdfs:label "kir"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>) (&gt;= 0).  Typical value = 4,24."@en .

cim:ExcIEEEAC7B.kl a owl:DatatypeProperty ;
  rdfs:label "kl"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field voltage lower limit parameter (<i>K</i><i><sub>L</sub></i>).  Typical value = 10."@en .

cim:ExcIEEEAC7B.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 4,96."@en .

cim:ExcIEEEAC7B.kpa a owl:DatatypeProperty ;
  rdfs:label "kpa"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<i>K</i><i><sub>PA</sub></i>) (&gt; 0 if ExcIEEEAC7B.kia = 0).  Typical value = 65,36."@en .

cim:ExcIEEEAC7B.kpr a owl:DatatypeProperty ;
  rdfs:label "kpr"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>) (&gt; 0 if ExcIEEEAC7B.kir = 0).  Typical value = 4,24."@en .

cim:ExcIEEEAC7B.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,44."@en .

cim:ExcIEEEAC7B.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,075."@en .

cim:ExcIEEEAC7B.tdr a owl:DatatypeProperty ;
  rdfs:label "tdr"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Lag time constant (<i>T</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC7B.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,1."@en .

cim:ExcIEEEAC7B.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC7B.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC7B.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -0,95."@en .

cim:ExcIEEEAC7B.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,3."@en .

cim:ExcIEEEAC7B.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 3,02."@en .

cim:ExcIEEEAC7B.vemin a owl:DatatypeProperty ;
  rdfs:label "vemin"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC7B.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>).  Typical value = 6,9."@en .

cim:ExcIEEEAC7B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5,79."@en .

cim:ExcIEEEAC7B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC7B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -5,79."@en .

cim:ExcIEEEAC8B.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEAC8B.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,55."@en .

cim:ExcIEEEAC8B.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Demagnetizing factor, a function of exciter alternator reactances (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 1,1."@en .

cim:ExcIEEEAC8B.kdr a owl:DatatypeProperty ;
  rdfs:label "kdr"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator derivative gain (<i>K</i><i><sub>DR</sub></i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcIEEEAC8B.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEAC8B.kir a owl:DatatypeProperty ;
  rdfs:label "kir"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>) (&gt;= 0).  Typical value = 5."@en .

cim:ExcIEEEAC8B.kpr a owl:DatatypeProperty ;
  rdfs:label "kpr"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>) (&gt; 0 if ExcIEEEAC8B.kir = 0).  Typical value = 80."@en .

cim:ExcIEEEAC8B.seve1 a owl:DatatypeProperty ;
  rdfs:label "seve1"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E1</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,3."@en .

cim:ExcIEEEAC8B.seve2 a owl:DatatypeProperty ;
  rdfs:label "seve2"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>V</i><i><sub>E2</sub></i>, back of commutating reactance (<i>S</i><i><sub>E</sub></i><i>[V</i><i><sub>E2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcIEEEAC8B.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC8B.tdr a owl:DatatypeProperty ;
  rdfs:label "tdr"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:Seconds ;
  skos:definition "Lag time constant (<i>T</i><i><sub>DR</sub></i>) (&gt; 0).  Typical value = 0,1."@en .

cim:ExcIEEEAC8B.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,2."@en .

cim:ExcIEEEAC8B.ve1 a owl:DatatypeProperty ;
  rdfs:label "ve1"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E1</sub></i>) (&gt; 0).  Typical value = 6,5."@en .

cim:ExcIEEEAC8B.ve2 a owl:DatatypeProperty ;
  rdfs:label "ve2"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter alternator output voltages back of commutating reactance at which saturation is defined (<i>V</i><i><sub>E2</sub></i>) (&gt; 0).  Typical value = 9."@en .

cim:ExcIEEEAC8B.vemin a owl:DatatypeProperty ;
  rdfs:label "vemin"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEAC8B.vfemax a owl:DatatypeProperty ;
  rdfs:label "vfemax"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter field current limit reference (<i>V</i><i><sub>FEMAX</sub></i>).  Typical value = 6."@en .

cim:ExcIEEEAC8B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 35."@en .

cim:ExcIEEEAC8B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEAC8B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC1A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,1."@en .

cim:ExcIEEEDC1A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,3."@en .

cim:ExcIEEEDC1A.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
\t"""@en .

cim:ExcIEEEDC1A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 46."@en .

cim:ExcIEEEDC1A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 0."@en .

cim:ExcIEEEDC1A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0.1."@en .

cim:ExcIEEEDC1A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0.33."@en .

cim:ExcIEEEDC1A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcIEEEDC1A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,06."@en .

cim:ExcIEEEDC1A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC1A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC1A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,46."@en .

cim:ExcIEEEDC1A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEDC1A.uelin a owl:DatatypeProperty ;
  rdfs:label "uelin"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range xsd:boolean ;
  skos:definition """
UEL input (<i>uelin</i>).
true = input is connected to the HV gate
false = input connects to the error signal.
Typical value = true.
\t"""@en .

cim:ExcIEEEDC1A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcIEEEDC1A.vrmin).  Typical value = 1."@en .

cim:ExcIEEEDC1A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEDC1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0 and &lt; ExcIEEEDC1A.vrmax).  Typical value = -0,9."@en .

cim:ExcIEEEDC2A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,05."@en .

cim:ExcIEEEDC2A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,29."@en .

cim:ExcIEEEDC2A.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output. Typical value = - 999  which means that there is no limit applied."@en .

cim:ExcIEEEDC2A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 300."@en .

cim:ExcIEEEDC2A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEDC2A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcIEEEDC2A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,279."@en .

cim:ExcIEEEDC2A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,117."@en .

cim:ExcIEEEDC2A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,01."@en .

cim:ExcIEEEDC2A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC2A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC2A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 1,33."@en .

cim:ExcIEEEDC2A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt; 0).  Typical value = 0,675."@en .

cim:ExcIEEEDC2A.uelin a owl:DatatypeProperty ;
  rdfs:label "uelin"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range xsd:boolean ;
  skos:definition """
UEL input (<i>uelin</i>).
true = input is connected to the HV gate
false = input connects to the error signal.
Typical value = true.
\t"""@en .

cim:ExcIEEEDC2A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>)(&gt; ExcIEEEDC2A.vrmin).  Typical value = 4,95."@en .

cim:ExcIEEEDC2A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEDC2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0 and &lt; ExcIEEEDC2A.vrmax).  Typical value = -4,9."@en .

cim:ExcIEEEDC3A.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 3,375."@en .

cim:ExcIEEEDC3A.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 3,15."@en .

cim:ExcIEEEDC3A.exclim a owl:DatatypeProperty ;
  rdfs:label "exclim"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range xsd:boolean ;
  skos:definition """
(<i>exclim</i>).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
\t"""@en .

cim:ExcIEEEDC3A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 0,05."@en .

cim:ExcIEEEDC3A.kv a owl:DatatypeProperty ;
  rdfs:label "kv"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Fast raise/lower contact setting (<i>K</i><i><sub>V</sub></i>) (&gt; 0).  Typical value = 0,05."@en .

cim:ExcIEEEDC3A.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,267."@en .

cim:ExcIEEEDC3A.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,068."@en .

cim:ExcIEEEDC3A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,5."@en .

cim:ExcIEEEDC3A.trh a owl:DatatypeProperty ;
  rdfs:label "trh"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Rheostat travel time (<i>T</i><i><sub>RH</sub></i>) (&gt; 0).  Typical value = 20."@en .

cim:ExcIEEEDC3A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEDC3A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEDC3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC4B.efd1 a owl:DatatypeProperty ;
  rdfs:label "efd1"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD1</sub></i>) (&gt; 0).  Typical value = 1,75."@en .

cim:ExcIEEEDC4B.efd2 a owl:DatatypeProperty ;
  rdfs:label "efd2"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter voltage at which exciter saturation is defined (<i>E</i><i><sub>FD2</sub></i>) (&gt; 0).  Typical value = 2,33."@en .

cim:ExcIEEEDC4B.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEDC4B.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Regulator derivative gain (<i>K</i><i><sub>D</sub></i>) (&gt;= 0).  Typical value = 20."@en .

cim:ExcIEEEDC4B.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEDC4B.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC4B.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Regulator integral gain (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 20."@en .

cim:ExcIEEEDC4B.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Regulator proportional gain (<i>K</i><i><sub>P</sub></i>) (&gt;= 0).  Typical value = 20."@en .

cim:ExcIEEEDC4B.oelin a owl:DatatypeProperty ;
  rdfs:label "oelin"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range xsd:boolean ;
  skos:definition """
OEL input (<i>OELin</i>).
true = LV gate
false = subtract from error signal.
Typical value = true.
\t"""@en .

cim:ExcIEEEDC4B.seefd1 a owl:DatatypeProperty ;
  rdfs:label "seefd1"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD1</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD1</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,08."@en .

cim:ExcIEEEDC4B.seefd2 a owl:DatatypeProperty ;
  rdfs:label "seefd2"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range xsd:float ;
  skos:definition "Exciter saturation function value at the corresponding exciter voltage, <i>E</i><i><sub>FD2</sub></i> (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>FD2</sub></i><i>]</i>) (&gt;= 0).  Typical value = 0,27."@en .

cim:ExcIEEEDC4B.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,2."@en .

cim:ExcIEEEDC4B.td a owl:DatatypeProperty ;
  rdfs:label "td"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator derivative filter time constant (<i>T</i><i><sub>D</sub></i>) (&gt; 0 if ExcIEEEDC4B.kd &gt; 0).  Typical value = 0,01."@en .

cim:ExcIEEEDC4B.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,8."@en .

cim:ExcIEEEDC4B.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEDC4B.uelin a owl:DatatypeProperty ;
  rdfs:label "uelin"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range xsd:boolean ;
  skos:definition """
UEL input (<i>UELin</i>).
true = HV gate
false = add to error signal.
Typical value = true.
\t"""@en .

cim:ExcIEEEDC4B.vemin a owl:DatatypeProperty ;
  rdfs:label "vemin"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum exciter voltage output (<i>V</i><i><sub>EMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEDC4B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcIEEEDC4B.vrmin).  Typical value = 2,7."@en .

cim:ExcIEEEDC4B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEDC4B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0 and &lt; ExcIEEEDC4B.vrmax).  Typical value = -0,9."@en .

cim:ExcIEEEST1A.ilr a owl:DatatypeProperty ;
  rdfs:label "ilr"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output current limit reference (<i>I</i><i><sub>LR</sub></i><i>)</i>.  Typical value = 0."@en .

cim:ExcIEEEST1A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 190."@en .

cim:ExcIEEEST1A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,08."@en .

cim:ExcIEEEST1A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST1A.klr a owl:DatatypeProperty ;
  rdfs:label "klr"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output current limiter gain (<i>K</i><i><sub>LR</sub></i>).  Typical value = 0."@en .

cim:ExcIEEEST1A.pssin a owl:DatatypeProperty ;
  rdfs:label "pssin"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range xsd:boolean ;
  skos:definition """
Selector of the Power System Stabilizer (PSS) input (<i>PSSin</i>).
true = PSS input (<i>Vs</i>) added to error signal
false = PSS input (<i>Vs</i>) added to voltage regulator output.
Typical value = true.
\t"""@en .

cim:ExcIEEEST1A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST1A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcIEEEST1A.tb1 a owl:DatatypeProperty ;
  rdfs:label "tb1"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B1</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST1A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST1A.tc1 a owl:DatatypeProperty ;
  rdfs:label "tc1"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C1</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST1A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST1A.uelin a owl:DatatypeProperty ;
  rdfs:label "uelin"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:ExcIEEEST1AUELselectorKind ;
  skos:definition "Selector of the connection of the UEL input (<i>UELin</i>).  Typical value = ignoreUELsignal."@en .

cim:ExcIEEEST1A.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 14,5."@en .

cim:ExcIEEEST1A.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -14,5."@en .

cim:ExcIEEEST1A.vimax a owl:DatatypeProperty ;
  rdfs:label "vimax"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 999."@en .

cim:ExcIEEEST1A.vimin a owl:DatatypeProperty ;
  rdfs:label "vimin"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -999."@en .

cim:ExcIEEEST1A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 7,8."@en .

cim:ExcIEEEST1A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST1A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -6,7."@en .

cim:ExcIEEEST2A.efdmax a owl:DatatypeProperty ;
  rdfs:label "efdmax"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum field voltage (<i>E</i><i><sub>FDMax</sub></i>) (&gt;= 0).  Typical value = 99."@en .

cim:ExcIEEEST2A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 120."@en .

cim:ExcIEEEST2A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 1,82."@en .

cim:ExcIEEEST2A.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant related to self-excited field (<i>K</i><i><sub>E</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEST2A.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gains (<i>K</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 0,05."@en .

cim:ExcIEEEST2A.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 8."@en .

cim:ExcIEEEST2A.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt;= 0).  Typical value = 4,88."@en .

cim:ExcIEEEST2A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt; 0).  Typical value = 0,15."@en .

cim:ExcIEEEST2A.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Exciter time constant, integration rate associated with exciter control (<i>T</i><i><sub>E</sub></i>) (&gt; 0).  Typical value = 0,5."@en .

cim:ExcIEEEST2A.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST2A.uelin a owl:DatatypeProperty ;
  rdfs:label "uelin"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range xsd:boolean ;
  skos:definition """
UEL input (<i>UELin</i>).
true = HV gate
false = add to error signal.
Typical value = true.
\t"""@en .

cim:ExcIEEEST2A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator outputs (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEST2A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST2A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator outputs (<i>V</i><i><sub>RMIN</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST3A.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>K</i><i><sub>A</sub></i>) (&gt; 0). This is parameter <i>K</i> in the IEEE standard. Typical value = 200."@en .

cim:ExcIEEEST3A.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,2."@en .

cim:ExcIEEEST3A.kg a owl:DatatypeProperty ;
  rdfs:label "kg"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST3A.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST3A.km a owl:DatatypeProperty ;
  rdfs:label "km"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Forward gain constant of the inner loop field regulator (<i>K</i><i><sub>M</sub></i>) (&gt; 0).  Typical value = 7,93."@en .

cim:ExcIEEEST3A.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 6,15."@en .

cim:ExcIEEEST3A.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST3A.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcIEEEST3A.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST3A.thetap a owl:DatatypeProperty ;
  rdfs:label "thetap"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:AngleDegrees ;
  skos:definition "Potential circuit phase angle (<i>thetap</i>).  Typical value = 0."@en .

cim:ExcIEEEST3A.tm a owl:DatatypeProperty ;
  rdfs:label "tm"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:Seconds ;
  skos:definition "Forward time constant of inner loop field regulator (<i>T</i><i><sub>M</sub></i>) (&gt; 0).  Typical value = 0,4."@en .

cim:ExcIEEEST3A.vbmax a owl:DatatypeProperty ;
  rdfs:label "vbmax"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum excitation voltage (<i>V</i><i><sub>BMax</sub></i>) (&gt; 0).  Typical value = 6,9."@en .

cim:ExcIEEEST3A.vgmax a owl:DatatypeProperty ;
  rdfs:label "vgmax"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum inner loop feedback voltage (<i>V</i><i><sub>GMax</sub></i>) (&gt;= 0).  Typical value = 5,8."@en .

cim:ExcIEEEST3A.vimax a owl:DatatypeProperty ;
  rdfs:label "vimax"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator input limit (<i>V</i><i><sub>IMAX</sub></i>) (&gt; 0).  Typical value = 0,2."@en .

cim:ExcIEEEST3A.vimin a owl:DatatypeProperty ;
  rdfs:label "vimin"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator input limit (<i>V</i><i><sub>IMIN</sub></i>) (&lt; 0).  Typical value = -0,2."@en .

cim:ExcIEEEST3A.vmmax a owl:DatatypeProperty ;
  rdfs:label "vmmax"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum inner loop output (<i>V</i><i><sub>MMax</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEST3A.vmmin a owl:DatatypeProperty ;
  rdfs:label "vmmin"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum inner loop output (<i>V</i><i><sub>MMin</sub></i>) (&lt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST3A.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 10."@en .

cim:ExcIEEEST3A.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -10."@en .

cim:ExcIEEEST3A.xl a owl:DatatypeProperty ;
  rdfs:label "xl"@en ;
  rdfs:domain cim:ExcIEEEST3A ;
  rdfs:range cim:PU ;
  skos:definition "Reactance associated with potential source (<i>X</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 0,081."@en .

cim:ExcIEEEST4B.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier loading factor proportional to commutating reactance (<i>K</i><i><sub>C</sub></i>) (&gt;= 0). Typical value = 0,113."@en .

cim:ExcIEEEST4B.kg a owl:DatatypeProperty ;
  rdfs:label "kg"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST4B.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>I</sub></i>) (&gt;= 0).  Typical value = 0."@en .

cim:ExcIEEEST4B.kim a owl:DatatypeProperty ;
  rdfs:label "kim"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain output (<i>K</i><i><sub>IM</sub></i>).  Typical value = 0."@en .

cim:ExcIEEEST4B.kir a owl:DatatypeProperty ;
  rdfs:label "kir"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>K</i><i><sub>IR</sub></i>).  Typical value = 10,75."@en .

cim:ExcIEEEST4B.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Potential circuit gain coefficient (<i>K</i><i><sub>P</sub></i>) (&gt; 0).  Typical value = 9,3."@en .

cim:ExcIEEEST4B.kpm a owl:DatatypeProperty ;
  rdfs:label "kpm"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain output (<i>K</i><i><sub>PM</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEST4B.kpr a owl:DatatypeProperty ;
  rdfs:label "kpr"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<i>K</i><i><sub>PR</sub></i>).  Typical value = 10,75."@en .

cim:ExcIEEEST4B.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>A</sub></i>) (&gt;= 0).  Typical value = 0,02."@en .

cim:ExcIEEEST4B.thetap a owl:DatatypeProperty ;
  rdfs:label "thetap"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:AngleDegrees ;
  skos:definition "Potential circuit phase angle (<i>thetap</i>).  Typical value = 0."@en .

cim:ExcIEEEST4B.vbmax a owl:DatatypeProperty ;
  rdfs:label "vbmax"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum excitation voltage (<i>V</i><i><sub>BMax</sub></i>) (&gt; 0).  Typical value = 11,63."@en .

cim:ExcIEEEST4B.vmmax a owl:DatatypeProperty ;
  rdfs:label "vmmax"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum inner loop output (<i>V</i><i><sub>MMax</sub></i>) (&gt; ExcIEEEST4B.vmmin).  Typical value = 99."@en .

cim:ExcIEEEST4B.vmmin a owl:DatatypeProperty ;
  rdfs:label "vmmin"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum inner loop output (<i>V</i><i><sub>MMin</sub></i>) (&lt; ExcIEEEST4B.vmmax).  Typical value = -99."@en .

cim:ExcIEEEST4B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 1."@en .

cim:ExcIEEEST4B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -0,87."@en .

cim:ExcIEEEST4B.xl a owl:DatatypeProperty ;
  rdfs:label "xl"@en ;
  rdfs:domain cim:ExcIEEEST4B ;
  rdfs:range cim:PU ;
  skos:definition "Reactance associated with potential source (<i>X</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 0,124."@en .

cim:ExcIEEEST5B.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:PU ;
  skos:definition "Rectifier regulation factor (<i>K</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 0,004."@en .

cim:ExcIEEEST5B.kr a owl:DatatypeProperty ;
  rdfs:label "kr"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:PU ;
  skos:definition "Regulator gain (<i>K</i><i><sub>R</sub></i>) (&gt; 0).  Typical value = 200."@en .

cim:ExcIEEEST5B.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "Firing circuit time constant (<i>T1</i>) (&gt;= 0).  Typical value = 0,004."@en .

cim:ExcIEEEST5B.tb1 a owl:DatatypeProperty ;
  rdfs:label "tb1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator lag time constant (<i>T</i><i><sub>B1</sub></i>) (&gt;= 0).  Typical value = 6."@en .

cim:ExcIEEEST5B.tb2 a owl:DatatypeProperty ;
  rdfs:label "tb2"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator lag time constant (<i>T</i><i><sub>B2</sub></i>) (&gt;= 0).  Typical value = 0,01."@en .

cim:ExcIEEEST5B.tc1 a owl:DatatypeProperty ;
  rdfs:label "tc1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator lead time constant (<i>T</i><i><sub>C1</sub></i>) (&gt;= 0).  Typical value = 0,8."@en .

cim:ExcIEEEST5B.tc2 a owl:DatatypeProperty ;
  rdfs:label "tc2"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator lead time constant (<i>T</i><i><sub>C2</sub></i>) (&gt;= 0).  Typical value = 0,08."@en .

cim:ExcIEEEST5B.tob1 a owl:DatatypeProperty ;
  rdfs:label "tob1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "OEL lag time constant (<i>T</i><i><sub>OB1</sub></i>) (&gt;= 0).  Typical value = 2."@en .

cim:ExcIEEEST5B.tob2 a owl:DatatypeProperty ;
  rdfs:label "tob2"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "OEL lag time constant (<i>T</i><i><sub>OB2</sub></i>) (&gt;= 0).  Typical value = 0,08."@en .

cim:ExcIEEEST5B.toc1 a owl:DatatypeProperty ;
  rdfs:label "toc1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "OEL lead time constant (<i>T</i><i><sub>OC1</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcIEEEST5B.toc2 a owl:DatatypeProperty ;
  rdfs:label "toc2"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "OEL lead time constant (<i>T</i><i><sub>OC2</sub></i>) (&gt;= 0).  Typical value = 0,08."@en .

cim:ExcIEEEST5B.tub1 a owl:DatatypeProperty ;
  rdfs:label "tub1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "UEL lag time constant (<i>T</i><i><sub>UB1</sub></i>) (&gt;= 0).  Typical value = 10."@en .

cim:ExcIEEEST5B.tub2 a owl:DatatypeProperty ;
  rdfs:label "tub2"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "UEL lag time constant (<i>T</i><i><sub>UB2</sub></i>) (&gt;= 0).  Typical value = 0,05."@en .

cim:ExcIEEEST5B.tuc1 a owl:DatatypeProperty ;
  rdfs:label "tuc1"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "UEL lead time constant (<i>T</i><i><sub>UC1</sub></i>) (&gt;= 0).  Typical value = 2."@en .

cim:ExcIEEEST5B.tuc2 a owl:DatatypeProperty ;
  rdfs:label "tuc2"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:Seconds ;
  skos:definition "UEL lead time constant (<i>T</i><i><sub>UC2</sub></i>) (&gt;= 0).  Typical value = 0,1."@en .

cim:ExcIEEEST5B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5."@en .

cim:ExcIEEEST5B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST5B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4."@en .

cim:ExcIEEEST6B.ilr a owl:DatatypeProperty ;
  rdfs:label "ilr"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output current limit reference (<i>I</i><i><sub>LR</sub></i>) (&gt; 0).  Typical value = 4,164."@en .

cim:ExcIEEEST6B.kci a owl:DatatypeProperty ;
  rdfs:label "kci"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output current limit adjustment (<i>K</i><i><sub>CI</sub></i>) (&gt; 0).  Typical value = 1,0577."@en .

cim:ExcIEEEST6B.kff a owl:DatatypeProperty ;
  rdfs:label "kff"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Pre-control gain constant of the inner loop field regulator (<i>K</i><i><sub>FF</sub></i>). Typical value = 1."@en .

cim:ExcIEEEST6B.kg a owl:DatatypeProperty ;
  rdfs:label "kg"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Feedback gain constant of the inner loop field regulator (<i>K</i><i><sub>G</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST6B.kia a owl:DatatypeProperty ;
  rdfs:label "kia"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt; 0).  Typical value = 45,094."@en .

cim:ExcIEEEST6B.klr a owl:DatatypeProperty ;
  rdfs:label "klr"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Exciter output current limiter gain (<i>K</i><i><sub>LR</sub></i>) (&gt; 0).  Typical value = 17,33."@en .

cim:ExcIEEEST6B.km a owl:DatatypeProperty ;
  rdfs:label "km"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Forward gain constant of the inner loop field regulator (<i>K</i><i><sub>M</sub></i>).  Typical value = 1."@en .

cim:ExcIEEEST6B.kpa a owl:DatatypeProperty ;
  rdfs:label "kpa"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<u>K</u><u><sub>PA</sub></u>) (&gt; 0).  Typical value = 18,038."@en .

cim:ExcIEEEST6B.oelin a owl:DatatypeProperty ;
  rdfs:label "oelin"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:ExcST6BOELselectorKind ;
  skos:definition "OEL input selector (<i>OELin</i>). Typical value = noOELinput."@en .

cim:ExcIEEEST6B.tg a owl:DatatypeProperty ;
  rdfs:label "tg"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:Seconds ;
  skos:definition "Feedback time constant of inner loop field voltage regulator (<i>T</i><i><sub>G</sub></i>) (&gt;= 0). Typical value = 0,02."@en .

cim:ExcIEEEST6B.vamax a owl:DatatypeProperty ;
  rdfs:label "vamax"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (V<i><sub>AMAX</sub></i>) (&gt; 0).  Typical value = 4,81."@en .

cim:ExcIEEEST6B.vamin a owl:DatatypeProperty ;
  rdfs:label "vamin"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>AMIN</sub></i>) (&lt; 0).  Typical value = -3,85."@en .

cim:ExcIEEEST6B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 4,81."@en .

cim:ExcIEEEST6B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST6B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -3,85."@en .

cim:ExcIEEEST7B.kh a owl:DatatypeProperty ;
  rdfs:label "kh"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "High-value gate feedback gain (<i>K</i><i><sub>H</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST7B.kia a owl:DatatypeProperty ;
  rdfs:label "kia"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator integral gain (<i>K</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST7B.kl a owl:DatatypeProperty ;
  rdfs:label "kl"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Low-value gate feedback gain (<i>K</i><i><sub>L</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST7B.kpa a owl:DatatypeProperty ;
  rdfs:label "kpa"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator proportional gain (<i>K</i><i><sub>PA</sub></i>) (&gt; 0).  Typical value = 40."@en .

cim:ExcIEEEST7B.oelin a owl:DatatypeProperty ;
  rdfs:label "oelin"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:ExcST7BOELselectorKind ;
  skos:definition "OEL input selector (<i>OELin</i>).  Typical value = noOELinput."@en .

cim:ExcIEEEST7B.tb a owl:DatatypeProperty ;
  rdfs:label "tb"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator lag time constant (<i>T</i><i><sub>B</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST7B.tc a owl:DatatypeProperty ;
  rdfs:label "tc"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Regulator lead time constant (<i>T</i><i><sub>C</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST7B.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcIEEEST7B.tg a owl:DatatypeProperty ;
  rdfs:label "tg"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Feedback time constant of inner loop field voltage regulator (<i>T</i><i><sub>G</sub></i>) (&gt;= 0). Typical value = 1."@en .

cim:ExcIEEEST7B.tia a owl:DatatypeProperty ;
  rdfs:label "tia"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:Seconds ;
  skos:definition "Feedback time constant (<i>T</i><i><sub>IA</sub></i>) (&gt;= 0).  Typical value = 3."@en .

cim:ExcIEEEST7B.uelin a owl:DatatypeProperty ;
  rdfs:label "uelin"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:ExcST7BUELselectorKind ;
  skos:definition "UEL input selector (<i>UELin</i>). Typical value = noUELinput."@en .

cim:ExcIEEEST7B.vmax a owl:DatatypeProperty ;
  rdfs:label "vmax"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage reference signal (<i>V</i><i><sub>MAX</sub></i>) (&gt; 0 and &gt; ExcIEEEST7B.vmin).  Typical value = 1,1."@en .

cim:ExcIEEEST7B.vmin a owl:DatatypeProperty ;
  rdfs:label "vmin"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage reference signal (<i>V</i><i><sub>MIN</sub></i>) (&gt; 0 and &lt; ExcIEEEST7B.vmax).  Typical value = 0,9."@en .

cim:ExcIEEEST7B.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator output (<i>V</i><i><sub>RMAX</sub></i>) (&gt; 0).  Typical value = 5."@en .

cim:ExcIEEEST7B.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcIEEEST7B ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator output (<i>V</i><i><sub>RMIN</sub></i>) (&lt; 0).  Typical value = -4,5."@en .

cim:ExcNI.busFedSelector a owl:DatatypeProperty ;
  rdfs:label "busFedSelector"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range xsd:boolean ;
  skos:definition """
Fed by selector (<i>BusFedSelector</i>). 
true = bus fed (switch is closed)
false = solid fed (switch is open).
Typical value = true.
\t"""@en .

cim:ExcNI.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:PU ;
  skos:definition "Voltage regulator gain (<i>Ka</i>) (&gt; 0).  Typical value = 210."@en .

cim:ExcNI.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:PU ;
  skos:definition "Excitation control system stabilizer gain (<i>Kf</i>) (&gt; 0).  Typical value 0,01."@en .

cim:ExcNI.r a owl:DatatypeProperty ;
  rdfs:label "r"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:PU ;
  skos:definition """
<i>rc</i> / <i>rfd</i> (<i>R</i>) (&gt;= 0). 
0 means exciter has negative current capability
&gt; 0 means exciter does not have negative current capability.  
Typical value = 5.
\t"""@en .

cim:ExcNI.ta a owl:DatatypeProperty ;
  rdfs:label "ta"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>Ta</i>) (&gt; 0).  Typical value = 0,02."@en .

cim:ExcNI.tf1 a owl:DatatypeProperty ;
  rdfs:label "tf1"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf1</i>) (&gt; 0). Typical value = 1,0."@en .

cim:ExcNI.tf2 a owl:DatatypeProperty ;
  rdfs:label "tf2"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:Seconds ;
  skos:definition "Excitation control system stabilizer time constant (<i>Tf2</i>) (&gt; 0). Typical value = 0,1."@en .

cim:ExcNI.tr a owl:DatatypeProperty ;
  rdfs:label "tr"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>Tr</i>) (&gt;= 0). Typical value = 0,02."@en .

cim:ExcNI.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:PU ;
  skos:definition "Maximum voltage regulator ouput (<i>Vrmax</i>) (&gt; ExcNI.vrmin). Typical value = 5,0."@en .

cim:ExcNI.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcNI ;
  rdfs:range cim:PU ;
  skos:definition "Minimum voltage regulator ouput (<i>Vrmin</i>) (&lt; ExcNI.vrmax). Typical value = -2,0."@en .

cim:ExcOEX3T.e1 a owl:DatatypeProperty ;
  rdfs:label "e1"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Saturation parameter (<i>E</i><i><sub>1</sub></i>)."@en .

cim:ExcOEX3T.e2 a owl:DatatypeProperty ;
  rdfs:label "e2"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Saturation parameter (<i>E</i><i><sub>2</sub></i>)."@en .

cim:ExcOEX3T.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>A</sub></i>)."@en .

cim:ExcOEX3T.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>C</sub></i>)."@en .

cim:ExcOEX3T.kd a owl:DatatypeProperty ;
  rdfs:label "kd"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>D</sub></i>)."@en .

cim:ExcOEX3T.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>E</sub></i>)."@en .

cim:ExcOEX3T.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Gain (<i>K</i><i><sub>F</sub></i>)."@en .

cim:ExcOEX3T.see1 a owl:DatatypeProperty ;
  rdfs:label "see1"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Saturation parameter (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>1</sub></i><i>]</i>)."@en .

cim:ExcOEX3T.see2 a owl:DatatypeProperty ;
  rdfs:label "see2"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Saturation parameter (<i>S</i><i><sub>E</sub></i><i>[E</i><i><sub>2</sub></i><i>]</i>)."@en .

cim:ExcOEX3T.t1 a owl:DatatypeProperty ;
  rdfs:label "t1"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>1</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.t2 a owl:DatatypeProperty ;
  rdfs:label "t2"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>2</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.t3 a owl:DatatypeProperty ;
  rdfs:label "t3"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>3</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.t4 a owl:DatatypeProperty ;
  rdfs:label "t4"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>4</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.t5 a owl:DatatypeProperty ;
  rdfs:label "t5"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>5</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.t6 a owl:DatatypeProperty ;
  rdfs:label "t6"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>6</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.te a owl:DatatypeProperty ;
  rdfs:label "te"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>E</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.tf a owl:DatatypeProperty ;
  rdfs:label "tf"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:Seconds ;
  skos:definition "Time constant (<i>T</i><i><sub>F</sub></i>) (&gt;= 0)."@en .

cim:ExcOEX3T.vrmax a owl:DatatypeProperty ;
  rdfs:label "vrmax"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>RMAX</sub></i>) (&gt; ExcOEX3T.vrmin)."@en .

cim:ExcOEX3T.vrmin a owl:DatatypeProperty ;
  rdfs:label "vrmin"@en ;
  rdfs:domain cim:ExcOEX3T ;
  rdfs:range cim:PU ;
  skos:definition "Limiter (<i>V</i><i><sub>RMIN</sub></i>) (&lt; ExcOEX3T.vrmax). "@en .

cim:ExcPIC.e1 a owl:DatatypeProperty ;
  rdfs:label "e1"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 1 (<i>E</i><i><sub>1</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.e2 a owl:DatatypeProperty ;
  rdfs:label "e2"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Field voltage value 2 (<i>E</i><i><sub>2</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.efdmax a owl:DatatypeProperty ;
  rdfs:label "efdmax"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Exciter maximum limit (<i>E</i><i><sub>fdmax</sub></i>) (&gt; ExcPIC.efdmin).  Typical value = 8."@en .

cim:ExcPIC.efdmin a owl:DatatypeProperty ;
  rdfs:label "efdmin"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Exciter minimum limit (<i>E</i><i><sub>fdmin</sub></i>) (&lt; ExcPIC.efdmax).  Typical value = -0,87."@en .

cim:ExcPIC.ka a owl:DatatypeProperty ;
  rdfs:label "ka"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "PI controller gain (<i>K</i><i><sub>a</sub></i>).  Typical value = 3,15."@en .

cim:ExcPIC.kc a owl:DatatypeProperty ;
  rdfs:label "kc"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Exciter regulation factor (<i>K</i><i><sub>c</sub></i>).  Typical value = 0,08."@en .

cim:ExcPIC.ke a owl:DatatypeProperty ;
  rdfs:label "ke"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Exciter constant (<i>K</i><i><sub>e</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.kf a owl:DatatypeProperty ;
  rdfs:label "kf"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Rate feedback gain (<i>K</i><i><sub>f</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.ki a owl:DatatypeProperty ;
  rdfs:label "ki"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Current source gain (<i>K</i><i><sub>i</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.kp a owl:DatatypeProperty ;
  rdfs:label "kp"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Potential source gain (<i>K</i><i><sub>p</sub></i>).  Typical value = 6,5."@en .

cim:ExcPIC.se1 a owl:DatatypeProperty ;
  rdfs:label "se1"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Saturation factor at <i>E</i><i><sub>1</sub></i> (<i>Se</i><i><sub>1</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.se2 a owl:DatatypeProperty ;
  rdfs:label "se2"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:PU ;
  skos:definition "Saturation factor at <i>E</i><i><sub>2</sub></i> (<i>Se</i><i><sub>2</sub></i>).  Typical value = 0."@en .

cim:ExcPIC.ta1 a owl:DatatypeProperty ;
  rdfs:label "ta1"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:Seconds ;
  skos:definition "PI controller time constant (<i>T</i><i><sub>a1</sub></i>) (&gt;= 0).  Typical value = 1."@en .

cim:ExcPIC.ta2 a owl:DatatypeProperty ;
  rdfs:label "ta2"@en ;
  rdfs:domain cim:ExcPIC ;
  rdfs:range cim:Seconds ;
  skos:definition "Voltage regulator time constant (<i>T</i><i><sub>a2</sub></i>) (&gt;= 0).  Typical value = 0,01."@en .

cim:ExcPIC.ta3 a owl:DatatypeProperty ;
