	<skos:definition  xml:lang="en">Compressor discharge time constant (&lt;i&gt;Tcd&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.trate">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">trate</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Turbine rating (&lt;i&gt;Trate&lt;/i&gt;).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.t">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Fuel control time constant (&lt;i&gt;T&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.tmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum turbine limit (&lt;i&gt;Tmax&lt;/i&gt;) (&amp;gt; GovGAST2.tmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.tmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum turbine limit (&lt;i&gt;Tmin&lt;/i&gt;) (&amp;lt; GovGAST2.tmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.ecr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ecr</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Combustion reaction time delay (&lt;i&gt;Ecr&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Ratio of fuel adjustment (&lt;i&gt;K3&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Valve positioner (&lt;i&gt;A&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.b">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Valve positioner (&lt;i&gt;B&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.c">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">c</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Valve positioner (&lt;i&gt;C&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Fuel system time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel system feedback (&lt;i&gt;Kf&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.k5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k5</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of radiation shield (&lt;i&gt;K5&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.k4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k4</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of radiation shield (&lt;i&gt;K4&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Radiation shield time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Thermocouple time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Temperature controller integration rate (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Temperature control time constant (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.af1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">af1</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exhaust temperature parameter (&lt;i&gt;Af1&lt;/i&gt;).  Unit = PU temperature.  Based on temperature in degrees C.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.bf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bf1</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Bf1&lt;/i&gt;).  &lt;i&gt;Bf1&lt;/i&gt; = &lt;i&gt;E&lt;/i&gt;(1 - &lt;i&gt;W&lt;/i&gt;) where &lt;i&gt;E&lt;/i&gt; (speed sensitivity coefficient) is 0,55 to 0,65 x &lt;i&gt;Tr&lt;/i&gt;.  Unit = PU temperature.  Based on temperature in degrees C.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.af2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">af2</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient equal to 0,5(1-speed) (&lt;i&gt;Af2&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.bf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bf2</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine torque coefficient K&lt;sub&gt;hhv&lt;/sub&gt; (depends on heating value of fuel stream in combustion chamber) (&lt;i&gt;Bf2&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.cf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cf2</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient defining fuel flow where power output is 0% (&lt;i&gt;Cf2&lt;/i&gt;).  Synchronous but no output.  Typically 0,23 x K&lt;sub&gt;hhv&lt;/sub&gt; (23% fuel flow).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Rated temperature (&lt;i&gt;Tr&lt;/i&gt;).  Unit = °C depending on parameters&lt;i&gt; Af1 &lt;/i&gt;and &lt;i&gt;Bf1&lt;/i&gt;.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.k6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k6</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum fuel flow (&lt;i&gt;K6&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST2.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST2"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Temperature control (&lt;i&gt;Tc&lt;/i&gt;).  Unit = °F or °C depending on parameters &lt;i&gt;Af1&lt;/i&gt; and &lt;i&gt;Bf1&lt;/i&gt;. </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3">
	<rdfs:label xml:lang="en">GovGAST3</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Generic turbogas with acceleration and temperature controller.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.bp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bp</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Droop (&lt;i&gt;bp&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of speed governor (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.rcmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rcmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum fuel flow (&lt;i&gt;RCMX&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.rcmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rcmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum fuel flow (&lt;i&gt;RCMN&lt;/i&gt;).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.ky">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ky</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Coefficient of transfer function of fuel valve positioner (&lt;i&gt;Ky&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.ty">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ty</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of fuel valve positioner (&lt;i&gt;Ty&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.tac">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tac</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Fuel control time constant (&lt;i&gt;Tac&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.kac">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kac</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fuel system feedback (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AC&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Compressor discharge volume time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.bca">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bca</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Acceleration limit set-point (&lt;i&gt;Bca&lt;/i&gt;).  Unit = 1/s.  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.kca">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kca</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Acceleration control integral gain (&lt;i&gt;Kca&lt;/i&gt;). Unit = 1/s.  Typical value = 100.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.dtc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dtc</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Exhaust temperature variation due to fuel flow increasing from 0 to 1 PU (&lt;i&gt;deltaTc&lt;/i&gt;).  Typical value = 390.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum fuel flow (&lt;i&gt;Ka&lt;/i&gt;).  Typical value = 0,23.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.tsi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tsi</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of radiation shield (&lt;i&gt;Tsi&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.ksi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ksi</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Gain of radiation shield (&lt;i&gt;Ksi&lt;/i&gt;).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.ttc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ttc</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of thermocouple (&lt;i&gt;Ttc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.tfen">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tfen</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Turbine rated exhaust temperature correspondent to Pm=1 PU (&lt;i&gt;Tfen&lt;/i&gt;).  Typical value = 540.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Temperature controller derivative gain (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Temperature controller integration rate (&lt;i&gt;Tt&lt;/i&gt;).  Typical value = 250.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.mxef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mxef</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel flow maximum positive error value (&lt;i&gt;MXef&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST3.mnef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mnef</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel flow maximum negative error value (&lt;i&gt;MNef&lt;/i&gt;).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4">
	<rdfs:label xml:lang="en">GovGAST4</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Generic turbogas.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.bp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bp</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Droop (&lt;i&gt;b&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.ty">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ty</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of fuel valve positioner (&lt;i&gt;Ty&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;TA&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;TC&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.tcm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tcm</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Fuel control time constant (&lt;i&gt;Tcm&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.ktm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ktm</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Compressor gain (&lt;i&gt;Ktm&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.tm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tm</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Compressor discharge volume time constant (&lt;i&gt;Tm&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.rymx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rymx</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum valve opening (&lt;i&gt;RYMX&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.rymn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rymn</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum valve opening (&lt;i&gt;RYMN&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.mxef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mxef</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel flow maximum positive error value (&lt;i&gt;MXef&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGAST4.mnef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mnef</rdfs:label>
	<rdfs:domain rdf:resource="#GovGAST4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel flow maximum negative error value (&lt;i&gt;MNef&lt;/i&gt;).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD">
	<rdfs:label xml:lang="en">GovGASTWD</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">
Woodward™ gas turbine governor. 
[Footnote: Woodward gas turbines are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] 


	</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.kdroop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdroop</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Kdroop&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PID proportional gain (&lt;i&gt;Kp&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Isochronous Governor Gain (&lt;i&gt;Ki&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Drop governor gain (&lt;i&gt;Kd&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.etd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">etd</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Turbine and exhaust delay (&lt;i&gt;Etd&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tcd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tcd</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Compressor discharge time constant (&lt;i&gt;Tcd&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.trate">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">trate</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Turbine rating (&lt;i&gt;Trate&lt;/i&gt;).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.t">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Fuel control time constant (&lt;i&gt;T&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum Turbine limit (&lt;i&gt;Tmax&lt;/i&gt;) (&amp;gt; GovGASTWD.tmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum turbine limit (&lt;i&gt;Tmin&lt;/i&gt;) (&amp;lt; GovGASTWD.tmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.ecr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ecr</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Combustion reaction time delay (&lt;i&gt;Ecr&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Ratio of fuel adjustment (&lt;i&gt;K3&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Valve positioner (&lt;i&gt;A&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.b">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Valve positioner (&lt;i&gt;B&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.c">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">c</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Valve positioner (&lt;i&gt;C&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Fuel system time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel system feedback (&lt;i&gt;Kf&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.k5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k5</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of radiation shield (&lt;i&gt;K5&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.k4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k4</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of radiation shield (&lt;i&gt;K4&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Radiation shield time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Thermocouple time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Temperature controller integration rate (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Temperature control time constant (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.af1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">af1</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exhaust temperature parameter (&lt;i&gt;Af1&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.bf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bf1</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Bf1&lt;/i&gt;).  &lt;i&gt;Bf1&lt;/i&gt; = &lt;i&gt;E&lt;/i&gt;(1-&lt;i&gt;w&lt;/i&gt;) where &lt;i&gt;E&lt;/i&gt; (speed sensitivity coefficient) is 0,55 to 0,65 x &lt;i&gt;Tr&lt;/i&gt;.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.af2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">af2</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient equal to 0,5(1-speed) (&lt;i&gt;Af2&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.bf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bf2</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine torque coefficient K&lt;sub&gt;hhv&lt;/sub&gt; (depends on heating value of fuel stream in combustion chamber) (&lt;i&gt;Bf2&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.cf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cf2</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient defining fuel flow where power output is 0 % (&lt;i&gt;Cf2&lt;/i&gt;).  Synchronous but no output.  Typically 0,23 x K&lt;sub&gt;hhv &lt;/sub&gt;(23 % fuel flow).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Rated temperature (&lt;i&gt;Tr&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.k6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k6</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum fuel flow (&lt;i&gt;K6&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Temperature" />
	<skos:definition  xml:lang="en">Temperature control (&lt;i&gt;Tc&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovGASTWD.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovGASTWD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power transducer time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1">
	<rdfs:label xml:lang="en">GovHydro1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Basic hydro turbine governor.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.rperm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rperm</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Permanent droop (&lt;i&gt;R&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,04.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.rtemp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rtemp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Temporary droop (&lt;i&gt;r&lt;/i&gt;) (&amp;gt; GovHydro1.rperm).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.velm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velm</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate velocity (&lt;i&gt;Vlem&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.gmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening (&lt;i&gt;Gmax&lt;/i&gt;) (&amp;gt; 0 and &amp;gt; GovHydro.gmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.gmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening (&lt;i&gt;Gmin&lt;/i&gt;) (&amp;gt;= 0 and &amp;lt; GovHydro1.gmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.at">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">at</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine gain (&lt;i&gt;At&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.dturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;Dturb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.qnl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qnl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">No-load flow at nominal head (&lt;i&gt;qnl&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro1.hdam">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hdam</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine nominal head (&lt;i&gt;hdam&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2">
	<rdfs:label xml:lang="en">GovHydro2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">IEEE hydro turbine governor with straightforward penstock configuration and hydraulic-dashpot governor.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Pilot servo valve time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.uo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uo</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Uo&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.uc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Uc&lt;/i&gt;) (&amp;lt; 0).  Unit = PU / s.   Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovHydro2.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovHydro2.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.rperm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rperm</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Permanent droop (&lt;i&gt;Rperm&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.rtemp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rtemp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Temporary droop (&lt;i&gt;Rtemp&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Dashpot time constant (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.kturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine gain (&lt;i&gt;Kturb&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.aturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">aturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine numerator multiplier (&lt;i&gt;Aturb&lt;/i&gt;).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.bturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine denominator multiplier (&lt;i&gt;Bturb&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional deadband width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional deadband (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU gv (&lt;i&gt;Gv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU power (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU gv (&lt;i&gt;Gv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU power (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU gv (&lt;i&gt;Gv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU power (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU gv (&lt;i&gt;Gv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU power (P&lt;i&gt;gv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU gv (&lt;i&gt;Gv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU power (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU gv (&lt;i&gt;Gv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro2.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU power (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3">
	<rdfs:label xml:lang="en">GovHydro3</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE hydro governor-turbine. This model differs from that defined in the IEEE modelling guideline paper in that the limits on gate position and velocity do not permit &quot;wind up&quot; of the upstream signals.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening, PU of MWbase (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovHydro3.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovHydro3.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.governorControl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">governorControl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Governor control flag (&lt;i&gt;Cflag&lt;/i&gt;).
true = PID control is active
false = double derivative control is active.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.rgate">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rgate</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Steady-state droop, PU, for governor output feedback (&lt;i&gt;Rgate&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.relec">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">relec</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Steady-state droop, PU, for electrical power feedback (&lt;i&gt;Relec&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input filter time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.velop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velop</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Velop&lt;/i&gt;).  Unit = PU / s. Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.velcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velcl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Velcl&lt;/i&gt;).  Unit = PU / s.  Typical value = -0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative gain (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Double derivative gain, if &lt;i&gt;Cflag&lt;/i&gt; = -1 (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 2,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate servo gain (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power feedback time constant (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional dead-band (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.at">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">at</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine gain (&lt;i&gt;At&lt;/i&gt;) (&amp;gt;0).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.dturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;Dturb&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.qnl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qnl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">No-load turbine flow at nominal head (&lt;i&gt;Qnl&lt;/i&gt;).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.h0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine nominal head (&lt;i&gt;H0&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU gv (&lt;i&gt;Gv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU power (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU gv (&lt;i&gt;Gv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU power (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU gv (&lt;i&gt;Gv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU power (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU gv (&lt;i&gt;Gv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU power (&lt;i&gt;Pgv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU gv (&lt;i&gt;Gv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU power (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU gv (&lt;i&gt;Gv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro3.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU power (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4">
	<rdfs:label xml:lang="en">GovHydro4</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Hydro turbine and governor. Represents plants with straight-forward penstock configurations and hydraulic governors of the traditional &apos;dashpot&apos; type.  This model can be used to represent simple, Francis/Pelton or Kaplan turbines.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Pilot servo time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.uo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uo</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Max gate opening velocity (&lt;i&gt;Uo&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.uc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Max gate closing velocity (&lt;i&gt;Uc&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Gmax&lt;/i&gt;) (&amp;gt; GovHydro4.gmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Gmin&lt;/i&gt;) (&amp;lt; GovHydro4.gmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.rperm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rperm</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Permanent droop (&lt;i&gt;Rperm&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.rtemp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rtemp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Temporary droop (&lt;i&gt;Rtemp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Dashpot time constant (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.at">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">at</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine gain (&lt;i&gt;At&lt;/i&gt;).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.dturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;Dturb&lt;/i&gt;).  Unit = delta P (PU of &lt;i&gt;MWbase&lt;/i&gt;) / delta speed (PU).  Typical value for simple = 0,5, Francis/Pelton = 1,1, Kaplan = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.hdam">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hdam</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Head available at dam (&lt;i&gt;hdam&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.qnl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qnl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
No-load flow at nominal head (&lt;i&gt;Qnl&lt;/i&gt;).
Typical value for simple = 0,08, Francis/Pelton = 0, Kaplan = 0.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional deadband width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional dead-band (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gv0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 0, PU gv (&lt;i&gt;Gv0&lt;/i&gt;) (= 0 for simple).  Typical for Francis/Pelton = 0,1, Kaplan = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.pgv0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 0, PU power (&lt;i&gt;Pgv0&lt;/i&gt;) (= 0 for simple).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU gv (&lt;i&gt;Gv1&lt;/i&gt;) (= 0 for simple, &amp;gt; GovHydro4.gv0 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,4, Kaplan = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Nonlinear gain point 1, PU power (&lt;i&gt;Pgv1&lt;/i&gt;) (= 0 for simple).
Typical value for Francis/Pelton = 0,42, Kaplan = 0,35.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU gv (&lt;i&gt;Gv2&lt;/i&gt;) (= 0 for simple, &amp;gt; GovHydro4.gv1 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,5, Kaplan = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Nonlinear gain point 2, PU power (&lt;i&gt;Pgv2&lt;/i&gt;) (= 0 for simple).
Typical value for Francis/Pelton = 0,56, Kaplan = 0,468.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU gv (&lt;i&gt;Gv3&lt;/i&gt;)  (= 0 for simple, &amp;gt; GovHydro4.gv2 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,7, Kaplan = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Nonlinear gain point 3, PU power (&lt;i&gt;Pgv3&lt;/i&gt;) (= 0 for simple).
Typical value for Francis/Pelton = 0,8, Kaplan = 0,796.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU gv (&lt;i&gt;Gv4&lt;/i&gt;)  (= 0 for simple, &amp;gt; GovHydro4.gv3 for Francis/Pelton and Kaplan). Typical value for  Francis/Pelton = 0,8, Kaplan = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Nonlinear gain point 4, PU power (&lt;i&gt;Pgv4&lt;/i&gt;) (= 0 for simple).
Typical value for Francis/Pelton = 0,9, Kaplan = 0,917.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU gv (&lt;i&gt;Gv5&lt;/i&gt;)  (= 0 for simple, &amp;lt; 1 and &amp;gt; GovHydro4.gv4 for Francis/Pelton and Kaplan). Typical value for Francis/Pelton = 0,9, Kaplan = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Nonlinear gain point 5, PU power (&lt;i&gt;Pgv5&lt;/i&gt;) (= 0 for simple). 
Typical value for Francis/Pelton = 0,97, Kaplan = 0,99.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bgv0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bgv0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Kaplan blade servo point 0 (&lt;i&gt;Bgv0&lt;/i&gt;) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Kaplan blade servo point 1 (&lt;i&gt;Bgv1&lt;/i&gt;) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Kaplan blade servo point 2 (&lt;i&gt;Bgv2&lt;/i&gt;) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Kaplan blade servo point 3 (&lt;i&gt;Bgv3&lt;/i&gt;) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0,667.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Kaplan blade servo point 4 (&lt;i&gt;Bgv4&lt;/i&gt;) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Kaplan blade servo point 5 (&lt;i&gt;Bgv5&lt;/i&gt;) (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.bmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum blade adjustment factor (&lt;i&gt;Bmax&lt;/i&gt;)  (= 0 for simple, = 0 for Francis/Pelton).  Typical value for Kaplan = 1,1276.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.tblade">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tblade</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Blade servo time constant (&lt;i&gt;Tblade&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 100.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydro4.model">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">model</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydro4"/>
	<rdfs:range rdf:resource = "#GovHydro4ModelKind" />
	<skos:definition  xml:lang="en">The kind of model being represented (simple, Francis/Pelton or Kaplan).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD">
	<rdfs:label xml:lang="en">GovHydroDD</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Double derivative hydro governor and turbine.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt;0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovHydroDD.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;gt; GovHydroDD.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Steady state droop (&lt;i&gt;R&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input filter time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.velop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velop</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Velop&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,09.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.velcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velcl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Velcl&lt;/i&gt;).  Unit = PU / s.  Typical value = -0,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Single derivative gain (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 3,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Double derivative gain (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate servo gain (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.tturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Turbine time constant (&lt;i&gt;Tturb&lt;/i&gt;)  (&amp;gt;= 0).  See parameter detail 3.  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.aturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">aturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine numerator multiplier (&lt;i&gt;Aturb&lt;/i&gt;) (see parameter detail 3).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.bturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine denominator multiplier (&lt;i&gt;Bturb&lt;/i&gt;) (see parameter detail 3).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power feedback time constant (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional dead-band (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU gv (&lt;i&gt;Gv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU power (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU gv (&lt;i&gt;Gv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU power (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU gv (&lt;i&gt;Gv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU power (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU gv (&lt;i&gt;Gv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU power (&lt;i&gt;Pgv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU gv (&lt;i&gt;Gv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU power (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU gv (&lt;i&gt;Gv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU power (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening (&lt;i&gt;Gmax&lt;/i&gt;) (&amp;gt; GovHydroDD.gmin).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.gmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening (&lt;i&gt;Gmin&lt;/i&gt;) (&amp;lt; GovHydroDD.gmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroDD.inputSignal">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroDD"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Input signal switch (&lt;i&gt;Flag&lt;/i&gt;). 
true = &lt;i&gt;Pe&lt;/i&gt; input is used
false = feedback is received from &lt;i&gt;CV&lt;/i&gt;.
&lt;i&gt;Flag&lt;/i&gt; is normally dependent on &lt;i&gt;Tt&lt;/i&gt;.  If &lt;i&gt;Tt&lt;/i&gt; is zero, &lt;i&gt;Flag&lt;/i&gt; is set to false. If &lt;i&gt;Tt&lt;/i&gt; is not zero, &lt;i&gt;Flag&lt;/i&gt; is set to true.  
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis">
	<rdfs:label xml:lang="en">GovHydroFrancis</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">
Detailed hydro unit - Francis model.  This model can be used to represent three types of governors.
A schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton, is provided in the DetailedHydroModelHydraulicSystem diagram.
	</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.am">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">am</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Opening section &lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EFF&lt;/sub&gt;&lt;/i&gt; at the maximum efficiency (&lt;i&gt;Am&lt;/i&gt;).  Typical value = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.av0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">av0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Area" />
	<skos:definition  xml:lang="en">Area of the surge tank (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;V0&lt;/sub&gt;&lt;/i&gt;). Unit = m&lt;sup&gt;2&lt;/sup&gt;. Typical value = 30.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.av1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">av1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Area" />
	<skos:definition  xml:lang="en">Area of the compensation tank (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;V1&lt;/sub&gt;&lt;/i&gt;). Unit = m&lt;sup&gt;2&lt;/sup&gt;. Typical value = 700.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.bp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Droop (&lt;i&gt;Bp&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width (&lt;i&gt;DB1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.etamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">etamax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum efficiency (&lt;i&gt;EtaMax&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.governorControl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">governorControl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#FrancisGovernorControlKind" />
	<skos:definition  xml:lang="en">Governor control flag (&lt;i&gt;Cflag&lt;/i&gt;).  Typical value = mechanicHydrolicTachoAccelerator.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.h1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Head of compensation chamber water level with respect to the level of penstock (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Unit = km.  Typical value = 0,004.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.h2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Head of surge tank water level with respect to the level of penstock (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Unit = km.  Typical value = 0,040.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.hn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hn</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Rated hydraulic head (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;n&lt;/sub&gt;&lt;/i&gt;).  Unit = km.  Typical value = 0,250.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Penstock loss coefficient (due to friction) (&lt;i&gt;Kc&lt;/i&gt;).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Water tunnel and surge chamber loss coefficient (due to friction) (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.kt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kt</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Washout gain (&lt;i&gt;Kt&lt;/i&gt;).  Typical value = 0,25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.qc0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qc0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">No-load turbine flow at nominal head (&lt;i&gt;Qc0&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.qn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qn</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#VolumeFlowRate" />
	<skos:definition  xml:lang="en">Rated flow (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;n&lt;/sub&gt;&lt;/i&gt;). Unit = m&lt;sup&gt;3&lt;/sup&gt;/s. Typical value = 250.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Derivative gain (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.ts">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Ts&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.twnc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twnc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Twnc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.twng">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twng</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water tunnel and surge chamber inertia time constant (&lt;i&gt;Twng&lt;/i&gt;) (&amp;gt;= 0). Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.tx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tx</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Derivative feedback gain (&lt;i&gt;Tx&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.va">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">va</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Va&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.valvmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">valvmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening (&lt;i&gt;ValvMax&lt;/i&gt;) (&amp;gt; GovHydroFrancis.valvmin).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.valvmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">valvmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening (&lt;i&gt;ValvMin&lt;/i&gt;) (&amp;lt; GovHydroFrancis.valvmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.vc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Vc&lt;/i&gt;).  Unit = PU / s.  Typical value = -0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.waterTunnelSurgeChamberSimulation">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">waterTunnelSurgeChamberSimulation</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Water tunnel and surge chamber simulation (&lt;i&gt;Tflag&lt;/i&gt;).
true = enable of water tunnel and surge chamber simulation
false = inhibit of water tunnel and surge chamber simulation.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroFrancis.zsfc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">zsfc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroFrancis"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Head of upper water level with respect to the level of penstock (&lt;i&gt;Zsfc&lt;/i&gt;). Unit = km.  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton">
	<rdfs:label xml:lang="en">GovHydroPelton</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">
Detailed hydro unit - Pelton model.  This model can be used to represent the dynamic related to water tunnel and surge chamber.
The DetailedHydroModelHydraulicSystem diagram, located under the GovHydroFrancis class, provides a schematic of the hydraulic system of detailed hydro unit models, such as Francis and Pelton.
	</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.av0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">av0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Area" />
	<skos:definition  xml:lang="en">Area of the surge tank (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;V0&lt;/sub&gt;&lt;/i&gt;). Unit = m&lt;sup&gt;2&lt;/sup&gt;. Typical value = 30.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.av1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">av1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Area" />
	<skos:definition  xml:lang="en">Area of the compensation tank (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;V1&lt;/sub&gt;&lt;/i&gt;). Unit = m&lt;sup&gt;2&lt;/sup&gt;. Typical value = 700.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.bp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Droop (&lt;i&gt;bp&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width (&lt;i&gt;DB1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width of valve opening error (&lt;i&gt;DB2&lt;/i&gt;). Unit = Hz.  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.h1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Head of compensation chamber water level with respect to the level of penstock (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Unit = km.  Typical value = 0,004.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.h2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Head of surge tank water level with respect to the level of penstock (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Unit = km.  Typical value = 0,040.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.hn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hn</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Rated hydraulic head (&lt;i&gt;H&lt;/i&gt;&lt;i&gt;&lt;sub&gt;n&lt;/sub&gt;&lt;/i&gt;).  Unit = km.  Typical value = 0,250.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Penstock loss coefficient (due to friction) (&lt;i&gt;Kc&lt;/i&gt;).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Water tunnel and surge chamber loss coefficient (due to friction) (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.qc0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qc0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">No-load turbine flow at nominal head (&lt;i&gt;Qc0&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.qn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qn</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#VolumeFlowRate" />
	<skos:definition  xml:lang="en">Rated flow (&lt;i&gt;Q&lt;/i&gt;&lt;i&gt;&lt;sub&gt;n&lt;/sub&gt;&lt;/i&gt;). Unit = m&lt;sup&gt;3&lt;/sup&gt;/s. Typical value = 250.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.simplifiedPelton">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">simplifiedPelton</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Simplified Pelton model simulation (&lt;i&gt;Sflag&lt;/i&gt;).
true = enable of simplified Pelton model simulation
false = enable of complete Pelton model simulation (non-linear gain).
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.staticCompensating">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">staticCompensating</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Static compensating characteristic (&lt;i&gt;Cflag&lt;/i&gt;). It should be true if simplifiedPelton = false.
true = enable of static compensating characteristic 
false = inhibit of static compensating characteristic.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Derivative gain (accelerometer time constant) (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.ts">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Ts&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.tv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tv</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Servomotor integrator time constant (&lt;i&gt;Tv&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.twnc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twnc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Twnc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.twng">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">twng</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water tunnel and surge chamber inertia time constant (&lt;i&gt;Twng&lt;/i&gt;) (&amp;gt;= 0). Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.tx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tx</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Electronic integrator time constant (&lt;i&gt;Tx&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.va">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">va</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Va&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.valvmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">valvmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening (&lt;i&gt;ValvMax&lt;/i&gt;) (&amp;gt; GovHydroPelton.valvmin).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.valvmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">valvmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening (&lt;i&gt;ValvMin&lt;/i&gt;) (&amp;lt; GovHydroPelton.valvmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.vav">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vav</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum servomotor valve opening velocity (&lt;i&gt;Vav&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.vc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Vc&lt;/i&gt;).  Unit = PU / s.  Typical value = -0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.vcv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcv</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum servomotor valve closing velocity (&lt;i&gt;Vcv&lt;/i&gt;).  Typical value = -0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.waterTunnelSurgeChamberSimulation">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">waterTunnelSurgeChamberSimulation</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Water tunnel and surge chamber simulation (&lt;i&gt;Tflag&lt;/i&gt;).
true = enable of water tunnel and surge chamber simulation
false = inhibit of water tunnel and surge chamber simulation.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPelton.zsfc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">zsfc</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPelton"/>
	<rdfs:range rdf:resource = "#Length" />
	<skos:definition  xml:lang="en">Head of upper water level with respect to the level of penstock (&lt;i&gt;Zsfc&lt;/i&gt;).  Unit = km.  Typical value = 0,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID">
	<rdfs:label xml:lang="en">GovHydroPID</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">PID governor and turbine.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening, PU of MWbase (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovHydroPID.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening, PU of MWbase (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovHydroPID.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Steady state droop (&lt;i&gt;R&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input filter time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Washout time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.velop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velop</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Velop&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,09.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.velcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velcl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Velcl&lt;/i&gt;).  Unit = PU / s.  Typical value = -0,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative gain (&lt;i&gt;Kd&lt;/i&gt;).  Typical value = 1,11.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain (&lt;i&gt;Kp&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 0,36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate servo gain (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 2,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.tturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Turbine time constant (&lt;i&gt;Tturb&lt;/i&gt;) (&amp;gt;= 0). See Parameter detail 3.  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.aturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">aturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine numerator multiplier (&lt;i&gt;Aturb&lt;/i&gt;) (see parameter detail 3).  Typical value -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.bturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">bturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine denominator multiplier (&lt;i&gt;Bturb&lt;/i&gt;) (see parameter detail 3).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power feedback time constant (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.inputSignal">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Input signal switch (&lt;i&gt;Flag&lt;/i&gt;). 
true = &lt;i&gt;Pe&lt;/i&gt; input is used
false = feedback is received from &lt;i&gt;CV&lt;/i&gt;.
&lt;i&gt;Flag&lt;/i&gt; is normally dependent on &lt;i&gt;Tt&lt;/i&gt;.  If &lt;i&gt;Tt &lt;/i&gt;is zero, &lt;i&gt;Flag&lt;/i&gt; is set to false. If &lt;i&gt;Tt&lt;/i&gt; is not zero, &lt;i&gt;Flag&lt;/i&gt; is set to true.  
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional dead-band (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU gv (&lt;i&gt;Gv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU power (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU gv (&lt;i&gt;Gv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU power (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU gv (&lt;i&gt;Gv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU power (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU gv (&lt;i&gt;Gv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU power (&lt;i&gt;Pgv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU gv (&lt;i&gt;Gv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU power (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU gv (&lt;i&gt;Gv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU power (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2">
	<rdfs:label xml:lang="en">GovHydroPID2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">
Hydro turbine and governor. Represents plants with straightforward penstock configurations and &quot;three term&quot; electro-hydraulic governors (i.e. Woodward&lt;sup&gt;TM&lt;/sup&gt; electronic).
[Footnote: Woodward electronic governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.] 

	</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt;0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.treg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">treg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Speed detector time constant (&lt;i&gt;Treg&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.rperm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rperm</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Permanent drop (&lt;i&gt;Rperm&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain (&lt;i&gt;Kp&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Reset gain (&lt;i&gt;Ki&lt;/i&gt;).  Unit = PU/s.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative gain (&lt;i&gt;Kd&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt; 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.velmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Velmax&lt;/i&gt;) (&amp;lt; GovHydroPID2.velmin).  Unit = PU / s.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.velmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Velmin&lt;/i&gt;) (&amp;gt; GovHydroPID2.velmax).  Unit = PU / s.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.gmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening (&lt;i&gt;Gmax&lt;/i&gt;) (&amp;gt; GovHydroPID2.gmin).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.gmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening (&lt;i&gt;Gmin&lt;/i&gt;) (&amp;gt; GovHydroPID2.gmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.d">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">d</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;D&lt;/i&gt;).  Unit = delta P / delta speed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.g0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">g0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate opening at speed no load (&lt;i&gt;G0&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.g1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">g1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate gate opening (&lt;i&gt;G1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.p1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power at gate opening &lt;i&gt;G1&lt;/i&gt; (&lt;i&gt;P1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.g2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">g2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intermediate gate opening (&lt;i&gt;G2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.p2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power at gate opening G2 (&lt;i&gt;P2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.p3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">p3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Power at full opened gate (&lt;i&gt;P3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.atw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">atw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Factor multiplying &lt;i&gt;Tw&lt;/i&gt; (&lt;i&gt;Atw&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroPID2.feedbackSignal">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">feedbackSignal</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroPID2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Feedback signal type flag (&lt;i&gt;Flag&lt;/i&gt;).
true = use gate position feedback signal
false = use Pe.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR">
	<rdfs:label xml:lang="en">GovHydroR</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Fourth order lead-lag governor and hydro turbine. </skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovHydroR.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovHydroR.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Steady-state droop (&lt;i&gt;R&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input filter time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant 1 (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant 1 (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant 2 (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant 2 (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant 3 (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant 3 (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant 4 (&lt;i&gt;T7&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.t8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t8</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant 4 (&lt;i&gt;T8&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.velop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velop</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Velop&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.velcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velcl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Velcl&lt;/i&gt;).  Unit = PU / s.  Typical value = -0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate servo gain (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum governor output (&lt;i&gt;Gmax&lt;/i&gt;) (&amp;gt; GovHydroR.gmin).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum governor output (&lt;i&gt;Gmin&lt;/i&gt;) (&amp;lt; GovHydroR.gmax).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power feedback time constant (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.inputSignal">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inputSignal</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Input signal switch (&lt;i&gt;Flag&lt;/i&gt;).
true = &lt;i&gt;Pe&lt;/i&gt; input is used
false = feedback is received from &lt;i&gt;CV&lt;/i&gt;.
&lt;i&gt;Flag&lt;/i&gt; is normally dependent on &lt;i&gt;Tt&lt;/i&gt;.  If &lt;i&gt;Tt &lt;/i&gt;is zero, &lt;i&gt;Flag&lt;/i&gt; is set to false. If &lt;i&gt;Tt&lt;/i&gt; is not zero, &lt;i&gt;Flag&lt;/i&gt; is set to true.  
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional dead-band width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional dead-band (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.at">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">at</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine gain (&lt;i&gt;At&lt;/i&gt;).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.dturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;Dturb&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.qnl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qnl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">No-load turbine flow at nominal head (&lt;i&gt;Qnl&lt;/i&gt;).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.h0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">h0</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine nominal head (&lt;i&gt;H0&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU gv (&lt;i&gt;Gv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 1, PU power (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU gv (&lt;i&gt;Gv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 2, PU power (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU gv (&lt;i&gt;Gv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 3, PU power (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU gv (&lt;i&gt;Gv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 4, PU power (&lt;i&gt;Pgv4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU gv (&lt;i&gt;Gv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 5, PU power (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU gv (&lt;i&gt;Gv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroR.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroR"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain point 6, PU power (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH">
	<rdfs:label xml:lang="en">GovHydroWEH</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">
Woodward&lt;sup&gt;TM &lt;/sup&gt;electric hydro governor. 
[Footnote: Woodward electric hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]
	</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.rpg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rpg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Permanent droop for governor output feedback (&lt;i&gt;R-Perm-Gate&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.rpp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rpp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Permanent droop for electrical power feedback (&lt;i&gt;R-Perm-Pe&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.tpe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpe</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Electrical power droop time constant (&lt;i&gt;Tpe&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative control gain (&lt;i&gt;Kp&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative controller Integral gain (&lt;i&gt;Ki&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative controller derivative gain (&lt;i&gt;Kd&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Derivative controller time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt;= 0).  Limits the derivative characteristic beyond a breakdown frequency to avoid amplification of high-frequency noise.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Pilot valve time lag time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.tdv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdv</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Distributive valve time lag time constant (&lt;i&gt;Tdv&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Value to allow the distribution valve controller to advance beyond the gate movement rate limit (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gtmxop">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gtmxop</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening rate (&lt;i&gt;Gtmxop&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gtmxcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gtmxcl</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate closing rate (&lt;i&gt;Gtmxcl&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate position (&lt;i&gt;Gmax&lt;/i&gt;) (&amp;gt; GovHydroWEH.gmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum gate position (&lt;i&gt;Gmin&lt;/i&gt;) (&amp;lt; GovHydroWEH.gmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.dturb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dturb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;Dturb&lt;/i&gt;).  Unit = delta P (PU of &lt;i&gt;MWbase&lt;/i&gt;) / delta speed (PU).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt; 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.db">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Speed deadband (&lt;i&gt;db&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.dpv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpv</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Value to allow the pilot valve controller to advance beyond the gate limits (&lt;i&gt;Dpv&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.dicn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dicn</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Value to allow the integral controller to advance beyond the gate limits (&lt;i&gt;Dicn&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.feedbackSignal">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">feedbackSignal</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Feedback signal selection (&lt;i&gt;Sw&lt;/i&gt;).
true = PID output (if &lt;i&gt;R-Perm-Gate &lt;/i&gt;= droop and &lt;i&gt;R-Perm-Pe &lt;/i&gt;= 0)
false = electrical power (if &lt;i&gt;R-Perm-Gate &lt;/i&gt;= 0 and &lt;i&gt;R-Perm-Pe &lt;/i&gt;= droop) or
false = gate position (if R&lt;i&gt;-Perm-Gate &lt;/i&gt;= droop and &lt;i&gt;R-Perm-Pe &lt;/i&gt;= 0).
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate 1 (&lt;i&gt;Gv1&lt;/i&gt;).  Gate Position value for point 1 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate 2 (&lt;i&gt;Gv2&lt;/i&gt;).  Gate Position value for point 2 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate 3 (&lt;i&gt;Gv3&lt;/i&gt;).  Gate Position value for point 3 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate 4 (&lt;i&gt;Gv4&lt;/i&gt;).  Gate Position value for point 4 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate 5 (&lt;i&gt;Gv5&lt;/i&gt;).  Gate Position value for point 5 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fl1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flowgate 1 (&lt;i&gt;Fl1&lt;/i&gt;).  Flow value for gate position point 1 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fl2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fl2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flowgate 2 (&lt;i&gt;Fl2&lt;/i&gt;).  Flow value for gate position point 2 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fl3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fl3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flowgate 3 (&lt;i&gt;Fl3&lt;/i&gt;).  Flow value for gate position point 3 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fl4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fl4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flowgate 4 (&lt;i&gt;Fl4&lt;/i&gt;).  Flow value for gate position point 4 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fl5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fl5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flowgate 5 (&lt;i&gt;Fl5&lt;/i&gt;).  Flow value for gate position point 5 for lookup table representing water flow through the turbine as a function of gate position to produce steady state flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P1 (&lt;i&gt;Fp1&lt;/i&gt;).  Turbine flow value for point 1 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P2 (&lt;i&gt;Fp2&lt;/i&gt;).  Turbine flow value for point 2 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P3 (&lt;i&gt;Fp3&lt;/i&gt;).  Turbine flow value for point 3 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P4 (&lt;i&gt;Fp4&lt;/i&gt;).  Turbine flow value for point 4 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P5 (&lt;i&gt;Fp5&lt;/i&gt;).  Turbine flow value for point 5 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P6 (&lt;i&gt;Fp6&lt;/i&gt;).  Turbine flow value for point 6 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp7</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P7 (&lt;i&gt;Fp7&lt;/i&gt;).  Turbine flow value for point 7 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp8</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P8 (&lt;i&gt;Fp8&lt;/i&gt;).  Turbine flow value for point 8 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp9</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P9 (&lt;i&gt;Fp9&lt;/i&gt;).  Turbine flow value for point 9 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.fp10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fp10</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Flow P10 (&lt;i&gt;Fp10&lt;/i&gt;).  Turbine flow value for point 10 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pmss flow P1 (&lt;i&gt;Pmss1&lt;/i&gt;).  Mechanical power output for turbine flow point 1 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Pmss flow P2 (&lt;i&gt;Pmss2&lt;/i&gt;).  Mechanical power output for turbine flow point 2 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Pmss flow P3 (&lt;i&gt;Pmss3&lt;/i&gt;).  Mechanical power output for turbine flow point 3 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss4</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Pmss flow P4 (&lt;i&gt;Pmss4&lt;/i&gt;).  Mechanical power output for turbine flow point 4 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss5</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pmss flow P5 (&lt;i&gt;Pmss5&lt;/i&gt;).  Mechanical power output for turbine flow point 5 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss6</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pmss flow P6 (&lt;i&gt;Pmss6&lt;/i&gt;).  Mechanical power output for turbine flow point 6 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss7</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pmss flow P7 (&lt;i&gt;Pmss7&lt;/i&gt;).  Mechanical power output for turbine flow point 7 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss8</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pmss flow P8 (&lt;i&gt;Pmss8&lt;/i&gt;).  Mechanical power output for turbine flow point 8 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss9">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss9</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pmss flow P9 (&lt;i&gt;Pmss9&lt;/i&gt;).  Mechanical power output for turbine flow point 9 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWEH.pmss10">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmss10</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWEH"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
Pmss flow P10 (&lt;i&gt;Pmss10&lt;/i&gt;).  Mechanical power output for turbine flow point 10 for lookup table representing PU mechanical power on machine MVA rating as a function of turbine flow.

	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID">
	<rdfs:label xml:lang="en">GovHydroWPID</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">
Woodward&lt;sup&gt;TM&lt;/sup&gt; PID hydro governor.
[Footnote: Woodward PID hydro governors are an example of suitable products available commercially. This information is given for the convenience of users of this document and does not constitute an endorsement by IEC of these products.]
	</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values  (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.treg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">treg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Speed detector time constant (&lt;i&gt;Treg&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.reg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">reg</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Permanent drop (&lt;i&gt;Reg&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain (&lt;i&gt;Kp&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reset gain (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 0,36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative gain (&lt;i&gt;Kd&lt;/i&gt;).  Typical value = 1,11.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Gate servo time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.velmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate opening velocity (&lt;i&gt;Velmax&lt;/i&gt;) (&amp;gt; GovHydroWPID.velmin).  Unit = PU / s.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.velmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">velmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum gate closing velocity (&lt;i&gt;Velmin&lt;/i&gt;) (&amp;lt; GovHydroWPID.velmax).  Unit = PU / s.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.gatmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gatmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate opening limit maximum (&lt;i&gt;Gatmax&lt;/i&gt;) (&amp;gt; GovHydroWPID.gatmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.gatmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gatmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate opening limit minimum (&lt;i&gt;Gatmin&lt;/i&gt;) (&amp;lt; GovHydroWPID.gatmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Water inertia time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum power output (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovHydroWPID.pmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum power output (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovHydroWPID.pmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.d">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">d</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping factor (&lt;i&gt;D&lt;/i&gt;).  Unit = delta P / delta speed.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate position 3 (&lt;i&gt;Gv3&lt;/i&gt;) (= 1,0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate position 1 (&lt;i&gt;Gv1&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Output at &lt;i&gt;Gv1&lt;/i&gt; PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pgv1&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gate position 2 (&lt;i&gt;Gv2&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Output at &lt;i&gt;Gv2&lt;/i&gt; PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pgv2&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovHydroWPID.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovHydroWPID"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Output at &lt;i&gt;Gv3&lt;/i&gt; PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pgv3&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0">
	<rdfs:label xml:lang="en">GovSteam0</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">A simplified steam turbine governor.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Permanent droop (&lt;i&gt;R&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Steam bowl time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.vmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum valve position, PU of &lt;i&gt;mwcap&lt;/i&gt; (&lt;i&gt;Vmax&lt;/i&gt;) (&amp;gt; GovSteam0.vmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.vmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum valve position, PU of &lt;i&gt;mwcap&lt;/i&gt; (&lt;i&gt;Vmin&lt;/i&gt;) (&amp;lt; GovSteam0.vmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Numerator time constant of &lt;i&gt;T2&lt;/i&gt;/&lt;i&gt;T3&lt;/i&gt; block (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reheater time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt; 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam0.dt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dt</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam0"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Turbine damping coefficient (&lt;i&gt;Dt&lt;/i&gt;).  Unit = delta P / delta speed. Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1">
	<rdfs:label xml:lang="en">GovSteam1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Steam turbine governor, based on the GovSteamIEEE1 (with optional deadband and nonlinear valve gain added). </skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Governor gain (reciprocal of droop) (&lt;i&gt;K&lt;/i&gt;) (&amp;gt; 0).  Typical value = 25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lag time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lead time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Valve positioner time constant (&lt;i&gt;T3) &lt;/i&gt;(&amp;gt; 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.uo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uo</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum valve opening velocity (&lt;i&gt;Uo&lt;/i&gt;) (&amp;gt; 0).  Unit = PU / s.  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.uc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum valve closing velocity (&lt;i&gt;Uc&lt;/i&gt;) (&amp;lt; 0).  Unit = PU / s.  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum valve opening (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovSteam1.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum valve opening (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;gt;= 0 and &amp;lt; GovSteam1.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Inlet piping/steam bowl time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of HP shaft power after first boiler pass (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of LP shaft power after first boiler pass (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of second boiler pass (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of HP shaft power after second boiler pass (&lt;i&gt;K3&lt;/i&gt;).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of LP shaft power after second boiler pass (&lt;i&gt;K4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of third boiler pass (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of HP shaft power after third boiler pass (&lt;i&gt;K5&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of LP shaft power after third boiler pass (&lt;i&gt;K6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.t7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t7</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of fourth boiler pass (&lt;i&gt;T7&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k7">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k7</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of HP shaft power after fourth boiler pass (&lt;i&gt;K7&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.k8">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k8</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Fraction of LP shaft power after fourth boiler pass (&lt;i&gt;K8&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional deadband width (&lt;i&gt;db1&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.eps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">eps</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#Frequency" />
	<skos:definition  xml:lang="en">Intentional db hysteresis (&lt;i&gt;eps&lt;/i&gt;).  Unit = Hz.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.sdb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">sdb1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Intentional deadband indicator.
true = intentional deadband is applied
false = intentional deadband is not applied.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.sdb2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">sdb2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Unintentional deadband location.
true = intentional deadband is applied before point &quot;A&quot;
false = intentional deadband is applied after point &quot;A&quot;.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Unintentional deadband (&lt;i&gt;db2&lt;/i&gt;).  Unit = MW.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.valve">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">valve</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Nonlinear valve characteristic.
true = nonlinear valve characteristic is used
false = nonlinear valve characteristic is not used.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 1 (&lt;i&gt;GV1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 1 (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 2 (&lt;i&gt;GV2&lt;/i&gt;).  Typical value = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 2 (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 3 (&lt;i&gt;GV3&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 3 (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0,91.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 4 (&lt;i&gt;GV4&lt;/i&gt;).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 4 (&lt;i&gt;Pgv4&lt;/i&gt;).  Typical value = 0,98.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 5 (&lt;i&gt;GV5&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 5 (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 6 (&lt;i&gt;GV6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam1.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 6 (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2">
	<rdfs:label xml:lang="en">GovSteam2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Simplified governor.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Governor gain (reciprocal of droop) (&lt;i&gt;K&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.dbf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dbf</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Frequency deadband (&lt;i&gt;DBF&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,45.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum fuel flow (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; GovSteam2.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum fuel flow (&lt;i&gt;P&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; GovSteam2.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.mxef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mxef</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel flow maximum positive error value (&lt;i&gt;MX&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EF&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteam2.mnef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mnef</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteam2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fuel flow maximum negative error value (&lt;i&gt;MN&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EF&lt;/sub&gt;&lt;/i&gt;).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB">
	<rdfs:label xml:lang="en">GovSteamBB</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">European governor model.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.fcut">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fcut</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Frequency deadband (&lt;i&gt;f&lt;/i&gt;&lt;i&gt;&lt;sub&gt;cut&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,002.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 21,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.kls">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kls</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Kls&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Kg&lt;/i&gt;).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T1&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Kp&lt;/i&gt;).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.tn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tn&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Kd&lt;/i&gt;).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Td&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High power limit (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovSteamBB.pmin).  Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low power limit (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovSteamBB.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T4&lt;/i&gt;).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 0,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T5&lt;/i&gt;).  Typical value = 12,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K3&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T6&lt;/i&gt;).  Typical value = 0,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamBB.peflag">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">peflag</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamBB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Electric power input selection (Peflag).  
true = electric power input
false = feedback signal.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC">
	<rdfs:label xml:lang="en">GovSteamCC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#CrossCompoundTurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Cross compound turbine governor.  Unlike tandem compound units, cross compound units are not on the same shaft.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.pmaxhp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmaxhp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum HP value position (&lt;i&gt;Pmaxhp&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.rhp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rhp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">HP governor droop (&lt;i&gt;Rhp&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t1hp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1hp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">HP governor time constant (&lt;i&gt;T1hp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t3hp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3hp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">HP turbine time constant (&lt;i&gt;T3hp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t4hp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4hp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">HP turbine time constant (&lt;i&gt;T4hp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t5hp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5hp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">HP reheater time constant (&lt;i&gt;T5hp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.fhp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fhp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of HP power ahead of reheater (&lt;i&gt;Fhp&lt;/i&gt;).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.dhp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dhp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">HP damping factor (&lt;i&gt;Dhp&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.pmaxlp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmaxlp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum LP value position (&lt;i&gt;Pmaxlp&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.rlp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rlp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">LP governor droop (&lt;i&gt;Rlp&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t1lp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1lp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">LP governor time constant (&lt;i&gt;T1lp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t3lp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3lp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">LP turbine time constant (&lt;i&gt;T3lp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t4lp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4lp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">LP turbine time constant (&lt;i&gt;T4lp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.t5lp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5lp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">LP reheater time constant (&lt;i&gt;T5lp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.flp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">flp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of LP power ahead of reheater (&lt;i&gt;Flp&lt;/i&gt;).  Typical value = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamCC.dlp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dlp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamCC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">LP damping factor (&lt;i&gt;Dlp&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU">
	<rdfs:label xml:lang="en">GovSteamEU</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Simplified boiler and steam turbine with PID governor.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power transducer time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,07.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of the power controller (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 0,65.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tip</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Integral time constant of the power controller (&lt;i&gt;Tip&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tdp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Derivative time constant of the power controller (&lt;i&gt;Tdp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tfp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tfp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of the power controller (&lt;i&gt;Tfp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Frequency transducer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.kfcor">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kfcor</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of the frequency corrector (&lt;i&gt;Kfcor&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.db1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Deadband of the frequency corrector (&lt;i&gt;db1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.wfmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">wfmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Upper limit for frequency correction (&lt;i&gt;Wfmax&lt;/i&gt;) (&amp;gt; GovSteamEU.wfmin).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.wfmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">wfmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lower limit for frequency correction (&lt;i&gt;Wfmin&lt;/i&gt;) (&amp;lt; GovSteamEU.wfmax).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximal active power of the turbine (&lt;i&gt;Pmax&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.ten">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ten</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Electro hydraulic transducer (&lt;i&gt;Ten&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tw</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Speed transducer time constant (&lt;i&gt;Tw&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.komegacor">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">komegacor</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain of the speed governor (&lt;i&gt;Kwcor&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.db2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Deadband of the speed governor (&lt;i&gt;db2&lt;/i&gt;).  Typical value = 0,0004.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.wwmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">wwmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Upper limit for the speed governor (&lt;i&gt;Wwmax&lt;/i&gt;) (&amp;gt; GovSteamEU.wwmin).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.wwmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">wwmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lower limit for the speed governor frequency correction (&lt;i&gt;Wwmin&lt;/i&gt;) (&amp;lt; GovSteamEU.wwmax).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.wmax1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">wmax1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Emergency speed control lower limit (&lt;i&gt;wmax1&lt;/i&gt;).  Typical value = 1,025.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.wmax2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">wmax2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Emergency speed control upper limit (&lt;i&gt;wmax2&lt;/i&gt;).  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tvhp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tvhp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Control valves servo time constant (&lt;i&gt;Tvhp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.cho">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cho</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Control valves rate opening limit (&lt;i&gt;Cho&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,17.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.chc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">chc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Control valves rate closing limit (&lt;i&gt;Chc&lt;/i&gt;).  Unit = PU / s.  Typical value = -3,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.hhpmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hhpmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum control valve position (&lt;i&gt;Hhpmax&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tvip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tvip</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intercept valves servo time constant (&lt;i&gt;Tvip&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.cio">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cio</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intercept valves rate opening limit (&lt;i&gt;Cio&lt;/i&gt;).  Typical value = 0,123.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.cic">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cic</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intercept valves rate closing limit (&lt;i&gt;Cic&lt;/i&gt;).  Typical value = -2,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.simx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">simx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intercept valves transfer limit (&lt;i&gt;Simx&lt;/i&gt;).  Typical value = 0,425.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.thp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High pressure (HP) time constant of the turbine (&lt;i&gt;Thp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,31.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.trh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">trh</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reheater  time constant of the turbine (&lt;i&gt;Trh&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tlp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tlp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low pressure (LP) time constant of the turbine (&lt;i&gt;Tlp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,45.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.prhmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">prhmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum low pressure limit (&lt;i&gt;Prhmax&lt;/i&gt;).  Typical value = 1,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.khp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">khp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of total turbine output generated by HP part (&lt;i&gt;Khp&lt;/i&gt;).  Typical value = 0,277.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.klp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of total turbine output generated by HP part (&lt;i&gt;Klp&lt;/i&gt;).  Typical value = 0,723.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamEU.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamEU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Boiler time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 100.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2">
	<rdfs:label xml:lang="en">GovSteamFV2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Steam turbine governor with reheat time constants and modelling of the effects of fast valve closing to reduce mechanical power.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Alternate base used instead of machine base in equipment model if necessary (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.vmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Vmax&lt;/i&gt;) (&amp;gt; GovSteamFV2.vmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.vmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Vmin&lt;/i&gt;) (&amp;lt; GovSteamFV2.vmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of the turbine power developed by turbine sections not involved in fast valving (&lt;i&gt;K&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reheater time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.dt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dt</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;Dt&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.tt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tt</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant with which power falls off after intercept valve closure (&lt;i&gt;Tt&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;R&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time after initial time for valve to close (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time after initial time for valve to begin opening (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV2.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time after initial time for valve to become fully open (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3">
	<rdfs:label xml:lang="en">GovSteamFV3</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Simplified GovSteamIEEE1 steam turbine governor with Prmax limit and fast valving.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Governor gain, (reciprocal of droop) (&lt;i&gt;K&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lead time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lag time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Valve positioner time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.uo">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uo</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum valve opening velocity (&lt;i&gt;Uo&lt;/i&gt;).  Unit = PU / s.  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.uc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum valve closing velocity (&lt;i&gt;Uc&lt;/i&gt;).  Unit = PU / s.  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum valve opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovSteamFV3.pmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum valve opening, PU of &lt;i&gt;MWbase&lt;/i&gt; (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;lt; GovSteamFV3.pmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Inlet piping/steam bowl time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of turbine power developed after first boiler pass (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of second boiler pass (i.e. reheater) (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt; 0 if fast valving is used, otherwise &amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of turbine power developed after second boiler pass (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of crossover or third boiler pass (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction of hp turbine power developed after crossover or third boiler pass (&lt;i&gt;K3&lt;/i&gt;). Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time to close intercept valve (IV) (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,97.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time until IV starts to reopen (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,98.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time until IV is fully open (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.prmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">prmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Max. pressure in reheater (&lt;i&gt;Prmax&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.gv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 1 (&lt;i&gt;GV1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pgv1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 1 (&lt;i&gt;Pgv1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.gv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 2 (&lt;i&gt;GV2&lt;/i&gt;).  Typical value = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pgv2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 2 (&lt;i&gt;Pgv2&lt;/i&gt;).  Typical value = 0,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.gv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 3 (&lt;i&gt;GV3&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pgv3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 3 (&lt;i&gt;Pgv3&lt;/i&gt;).  Typical value = 0,91.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.gv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 4 (&lt;i&gt;GV4&lt;/i&gt;).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pgv4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 4 (&lt;i&gt;Pgv4&lt;/i&gt;).  Typical value = 0,98.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.gv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 5 (&lt;i&gt;GV5&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pgv5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 5 (&lt;i&gt;Pgv5&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.gv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">gv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain valve position point 6 (&lt;i&gt;GV6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV3.pgv6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pgv6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Nonlinear gain power value point 6 (&lt;i&gt;Pgv6&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4">
	<rdfs:label xml:lang="en">GovSteamFV4</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Detailed electro-hydraulic governor for steam unit.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Frequency bias (reciprocal of droop) (&lt;i&gt;Kf1&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kf3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Frequency control (reciprocal of droop) (&lt;i&gt;Kf3&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.lps">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lps</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum positive power error (&lt;i&gt;Lps&lt;/i&gt;).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.lpi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lpi</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum negative power error (&lt;i&gt;Lpi&lt;/i&gt;).  Typical value = -0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.mxef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mxef</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Upper limit for frequency correction (&lt;i&gt;MX&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EF&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.mnef">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mnef</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lower limit for frequency correction (&lt;i&gt;MN&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EF&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.crmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">crmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum value of regulator set-point (&lt;i&gt;Crmx&lt;/i&gt;).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.crmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">crmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum value of regulator set-point (&lt;i&gt;Crmn&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kpt">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpt</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain of electro-hydraulic regulator (&lt;i&gt;Kpt&lt;/i&gt;).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kit">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kit</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain of electro-hydraulic regulator (&lt;i&gt;Kit&lt;/i&gt;).  Typical value = 0,04.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.rvgmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rvgmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum value of integral regulator (&lt;i&gt;Rvgmx&lt;/i&gt;).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.rvgmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rvgmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum value of integral regulator (&lt;i&gt;Rvgmn&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.svmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">svmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum regulator gate opening velocity (&lt;i&gt;Svmx&lt;/i&gt;).  Typical value = 0,0333.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.svmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">svmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Maximum regulator gate closing velocity (&lt;i&gt;Svmn&lt;/i&gt;).  Typical value = -0,0333.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.srmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">srmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum valve opening (&lt;i&gt;Srmx&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.srmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">srmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum valve opening (&lt;i&gt;Srmn&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kpp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain of pressure feedback regulator (&lt;i&gt;Kpp&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kip</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain of pressure feedback regulator (&lt;i&gt;Kip&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.rsmimx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rsmimx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum value of integral regulator (&lt;i&gt;Rsmimx&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.rsmimn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rsmimn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum value of integral regulator (&lt;i&gt;Rsmimn&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kmp1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kmp1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">First gain coefficient of  intercept valves characteristic (&lt;i&gt;Kmp1&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kmp2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kmp2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Second gain coefficient of intercept valves characteristic (&lt;i&gt;Kmp2&lt;/i&gt;).  Typical value = 3,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.srsmp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">srsmp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Intercept valves characteristic discontinuity point (&lt;i&gt;Srsmp&lt;/i&gt;).  Typical value = 0,43.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Control valves rate opening time (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Control valves rate closing time (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.ty">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ty</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Control valves servo time constant (&lt;i&gt;Ty&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.yhpmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">yhpmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum control valve position (&lt;i&gt;Yhpmx&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.yhpmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">yhpmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum control valve position (&lt;i&gt;Yhpmn&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tam">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tam</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intercept valves rate opening time (&lt;i&gt;Tam&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tcm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tcm</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Intercept valves rate closing time (&lt;i&gt;Tcm&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.ympmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ympmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum intercept valve position (&lt;i&gt;Ympmx&lt;/i&gt;).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.ympmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ympmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum intercept valve position (&lt;i&gt;Ympmn&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.y">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">y</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient of linearized equations of turbine (Stodola formulation) (&lt;i&gt;Y&lt;/i&gt;).  Typical value = 0,13.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.thp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">High pressure (HP) time constant of the turbine (&lt;i&gt;Thp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.trh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">trh</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reheater  time constant of the turbine (&lt;i&gt;Trh&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tmp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tmp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Low pressure (LP) time constant of the turbine (&lt;i&gt;Tmp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.khp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">khp</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction  of total turbine output generated by HP part (&lt;i&gt;Khp&lt;/i&gt;).  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.pr1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pr1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">First value of pressure set point static characteristic (&lt;i&gt;Pr1&lt;/i&gt;).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.pr2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pr2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Second value of pressure set point static characteristic, corresponding to &lt;i&gt;Ps0&lt;/i&gt; = 1,0 PU (&lt;i&gt;Pr2&lt;/i&gt;).  Typical value = 0,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.psmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">psmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum value of pressure set point static characteristic (&lt;i&gt;Psmn&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kpc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain of pressure regulator (&lt;i&gt;Kpc&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kic">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kic</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain of pressure regulator (&lt;i&gt;Kic&lt;/i&gt;).  Typical value = 0,0033.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.kdc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Derivative gain of pressure regulator (&lt;i&gt;Kdc&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tdc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Derivative time constant of pressure regulator (&lt;i&gt;Tdc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 90.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.cpsmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cpsmx</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum value of pressure regulator output (&lt;i&gt;Cpsmx&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.cpsmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cpsmn</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum value of pressure regulator output (&lt;i&gt;Cpsmn&lt;/i&gt;).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.krc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">krc</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum variation of fuel flow (&lt;i&gt;Krc&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of fuel regulation (&lt;i&gt;Tf1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of steam chest (&lt;i&gt;Tf2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.tv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tv</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Boiler time constant (&lt;i&gt;Tv&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 60.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamFV4.ksh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ksh</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamFV4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pressure loss due to flow friction in the boiler tubes (&lt;i&gt;Ksh&lt;/i&gt;).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO">
	<rdfs:label xml:lang="en">GovSteamSGO</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineGovernorDynamics"/>
	<skos:definition  xml:lang="en">Simplified steam turbine governor.</skos:definition>
	<dy:Package>Package_TurbineGovernorDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller lag (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller lead compensation (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Governor lag (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt; 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Delay due to steam inlet volumes associated with steam chest and inlet piping (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Reheater delay including hot and cold leads (&lt;i&gt;T5&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Delay due to IP-LP turbine, crossover pipes and LP end hoods (&lt;i&gt;T6&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">One / PU regulation (&lt;i&gt;K1&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction (&lt;i&gt;K2&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fraction (&lt;i&gt;K3&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.pmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmax</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Upper power limit (&lt;i&gt;Pmax&lt;/i&gt;) (&amp;gt; GovSteamSGO.pmin). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#GovSteamSGO.pmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmin</rdfs:label>
	<rdfs:domain rdf:resource="#GovSteamSGO"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lower power limit (&lt;i&gt;Pmin&lt;/i&gt;) (&amp;gt;= 0 and &amp;lt; GovSteamSGO.pmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_TurbineLoadControllerDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">A turbine load controller acts to maintain turbine power at a set value by continuous adjustment of the turbine governor speed-load reference.</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#TurbineLoadControllerDynamics">
	<rdfs:label xml:lang="en">TurbineLoadControllerDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Turbine load controller function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_TurbineLoadControllerDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1">
	<rdfs:label xml:lang="en">TurbLCFB1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#TurbineLoadControllerDynamics"/>
	<skos:definition  xml:lang="en">Turbine load controller model developed by WECC.  This model represents a supervisory turbine load controller that acts to maintain turbine power at a set value by continuous adjustment of the turbine governor speed-load reference. This model is intended to represent slow reset &apos;outer loop&apos; controllers managing the action of the turbine governor.</skos:definition>
	<dy:Package>Package_TurbineLoadControllerDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.mwbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mwbase</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Base for power values (&lt;i&gt;MWbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MW.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.speedReferenceGovernor">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">speedReferenceGovernor</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Type of turbine governor reference (&lt;i&gt;Type&lt;/i&gt;).
true = speed reference governor
false = load reference governor.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.db">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">db</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Controller deadband (&lt;i&gt;db&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.emax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emax</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum control error (&lt;i&gt;Emax&lt;/i&gt;) (see parameter detail 4).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.fb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fb</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Frequency bias gain (&lt;i&gt;Fb&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Proportional gain (&lt;i&gt;Kp&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integral gain (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.fbf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fbf</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Frequency bias flag (&lt;i&gt;Fbf&lt;/i&gt;).
true = enable frequency bias
false = disable frequency bias.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.pbf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pbf</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Power controller flag (&lt;i&gt;Pbf&lt;/i&gt;).
true = enable load controller
false = disable load controller.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.tpelec">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tpelec</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Power transducer time constant (&lt;i&gt;Tpelec&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.irmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">irmax</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum turbine speed/load reference bias (&lt;i&gt;Irmax&lt;/i&gt;) (see parameter detail 3).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#TurbLCFB1.pmwset">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pmwset</rdfs:label>
	<rdfs:domain rdf:resource="#TurbLCFB1"/>
	<rdfs:range rdf:resource = "#ActivePower" />
	<skos:definition  xml:lang="en">Power controller setpoint (&lt;i&gt;Pmwset&lt;/i&gt;) (see parameter detail 1).  Unit = MW. Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_MechanicalLoadDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">A mechanical load represents the variation in a motor&apos;s shaft torque or power as a function of shaft speed.</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#MechanicalLoadDynamics">
	<rdfs:label xml:lang="en">MechanicalLoadDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Mechanical load function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_MechanicalLoadDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#MechLoad1">
	<rdfs:label xml:lang="en">MechLoad1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#MechanicalLoadDynamics"/>
	<skos:definition  xml:lang="en">Mechanical load model type 1.</skos:definition>
	<dy:Package>Package_MechanicalLoadDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#MechLoad1.a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a</rdfs:label>
	<rdfs:domain rdf:resource="#MechLoad1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Speed squared coefficient (&lt;i&gt;a&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#MechLoad1.b">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">b</rdfs:label>
	<rdfs:domain rdf:resource="#MechLoad1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Speed coefficient (&lt;i&gt;b&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#MechLoad1.d">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">d</rdfs:label>
	<rdfs:domain rdf:resource="#MechLoad1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Speed to the exponent coefficient (&lt;i&gt;d&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#MechLoad1.e">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e</rdfs:label>
	<rdfs:domain rdf:resource="#MechLoad1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exponent (&lt;i&gt;e&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_ExcitationSystemDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">
The excitation system model provides the field voltage (&lt;i&gt;Efd&lt;/i&gt;) for a synchronous machine model.  It is linked to a specific generator (synchronous machine). 
The representation of all limits used by the models (not including IEEE standard models) shall comply with the representation defined in the Annex E of the IEEE 421.5-2005, unless specified differently in the documentation of the model.
The parameters are different for each excitation system model; the same parameter name can have different meaning in different models.

	</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#ExcitationSystemDynamics">
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Excitation system function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about = "#VoltageCompensatorDynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this voltage compensator is associated.</skos:definition>
	<rdfs:domain rdf:resource="#VoltageCompensatorDynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.VoltageCompensatorDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.VoltageCompensatorDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">VoltageCompensatorDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Voltage compensator model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#VoltageCompensatorDynamics"/>
	<owl:inverseOf rdf:resource="#VoltageCompensatorDynamics.ExcitationSystemDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#OverexcitationLimiterDynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this overexcitation limiter model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#OverexcitationLimiterDynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.OverexcitationLimiterDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.OverexcitationLimiterDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">OverexcitationLimiterDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Overexcitation limiter model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#OverexcitationLimiterDynamics"/>
	<owl:inverseOf rdf:resource="#OverexcitationLimiterDynamics.ExcitationSystemDynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#PFVArControllerType2Dynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this power factor or VAr controller type 2 is associated.</skos:definition>
	<rdfs:domain rdf:resource="#PFVArControllerType2Dynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.PFVArControllerType2Dynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.PFVArControllerType2Dynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">PFVArControllerType2Dynamics</rdfs:label>
	<skos:definition  xml:lang="en">Power factor or VAr controller type 2 model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#PFVArControllerType2Dynamics"/>
	<owl:inverseOf rdf:resource="#PFVArControllerType2Dynamics.ExcitationSystemDynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this discontinuous excitation control model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#DiscontinuousExcitationControlDynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.DiscontinuousExcitationControlDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.DiscontinuousExcitationControlDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">DiscontinuousExcitationControlDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Discontinuous excitation control model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#DiscontinuousExcitationControlDynamics"/>
	<owl:inverseOf rdf:resource="#DiscontinuousExcitationControlDynamics.ExcitationSystemDynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#PowerSystemStabilizerDynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this power system stabilizer model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#PowerSystemStabilizerDynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.PowerSystemStabilizerDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.PowerSystemStabilizerDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">PowerSystemStabilizerDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Power system stabilizer model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#PowerSystemStabilizerDynamics"/>
	<owl:inverseOf rdf:resource="#PowerSystemStabilizerDynamics.ExcitationSystemDynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#UnderexcitationLimiterDynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this underexcitation limiter model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#UnderexcitationLimiterDynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.UnderexcitationLimiterDynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.UnderexcitationLimiterDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">UnderexcitationLimiterDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Undrexcitation limiter model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#UnderexcitationLimiterDynamics"/>
	<owl:inverseOf rdf:resource="#UnderexcitationLimiterDynamics.ExcitationSystemDynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about = "#PFVArControllerType1Dynamics.ExcitationSystemDynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">ExcitationSystemDynamics</rdfs:label>
	<skos:definition  xml:lang="en">Excitation system model with which this power actor or VAr controller type 1 model is associated.</skos:definition>
	<rdfs:domain rdf:resource="#PFVArControllerType1Dynamics"/>
	<rdfs:range rdf:resource="#ExcitationSystemDynamics"/>
	<owl:inverseOf rdf:resource="#ExcitationSystemDynamics.PFVArControllerType1Dynamics"/>
</rdf:Description >
<rdf:Description rdf:about = "#ExcitationSystemDynamics.PFVArControllerType1Dynamics" >
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#ObjectProperty" />
	<rdfs:label xml:lang="en">PFVArControllerType1Dynamics</rdfs:label>
	<skos:definition  xml:lang="en">Power factor or VAr controller type 1 model associated with this excitation system model.</skos:definition>
	<rdfs:domain rdf:resource="#ExcitationSystemDynamics"/>
	<rdfs:range rdf:resource="#PFVArControllerType1Dynamics"/>
	<owl:inverseOf rdf:resource="#PFVArControllerType1Dynamics.ExcitationSystemDynamics"/>
<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#FunctionalProperty"/>
</rdf:Description >
<rdf:Description rdf:about="#ExcIEEEAC1A">
	<rdfs:label xml:lang="en">ExcIEEEAC1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC1A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC1A. These excitation systems consist of an alternator main exciter with non-controlled rectifiers.
Reference: IEEE 421.5-2005, 6.1.
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 14,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -14,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,38.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -5,43.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A">
	<rdfs:label xml:lang="en">ExcIEEEAC2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC2A model. The model represents a high initial response field-controlled alternator-rectifier excitation system. The alternator main exciter is used with non-controlled rectifiers. The type AC2A model is similar to that of type AC1A except for the inclusion of exciter time constant compensation and exciter field current limiting elements.
Reference: IEEE 421.5-2005, 6.2.
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.kb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Second stage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 105.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FEMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current feedback gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,28.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,037.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC2A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,012.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A">
	<rdfs:label xml:lang="en">ExcIEEEAC3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC3A model. The model represents the field-controlled alternator-rectifier excitation systems designated type AC3A. These excitation systems include an alternator main exciter with non-controlled rectifiers. The exciter employs self-excitation, and the voltage regulator power is derived from the exciter output voltage.  Therefore, this system has an additional nonlinearity, simulated by the use of a multiplier whose inputs are the voltage regulator command signal, &lt;i&gt;Va&lt;/i&gt;, and the exciter output voltage, &lt;i&gt;Efd&lt;/i&gt;, times &lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;R&lt;/sub&gt;&lt;/i&gt;.  This model is applicable to excitation systems employing static voltage regulators.
Reference: IEEE 421.5-2005, 6.3.
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 45,62.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,013.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,17.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.vemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vemin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter voltage output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.kr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Constant associated with regulator and alternator field power supply (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;R&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,77.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,143.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.kn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;N&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.efdn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Value of &lt;i&gt;Efd &lt;/i&gt;at which feedback gain changes (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FDN&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,104.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,499.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FEMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 16.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,24.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,143.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,68.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC3A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A">
	<rdfs:label xml:lang="en">ExcIEEEAC4A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC4A model. The model represents type AC4A alternator-supplied controlled-rectifier excitation system which is quite different from the other types of AC systems. This high initial response excitation system utilizes a full thyristor bridge in the exciter output circuit.  The voltage regulator controls the firing of the thyristor bridges. The exciter alternator uses an independent voltage regulator to control its output voltage to a constant value. These effects are not modelled; however, transient loading effects on the exciter alternator are included.
Reference: IEEE 421.5-2005, 6.4.
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 200.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,015.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,64.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -4,53.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC4A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A">
	<rdfs:label xml:lang="en">ExcIEEEAC5A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC5A model. The model represents a simplified model for brushless excitation systems. The regulator is supplied from a source, such as a permanent magnet generator, which is not affected by system disturbances.  Unlike other AC models, this model uses loaded rather than open circuit exciter saturation data in the same way as it is used for the DC models.  Because the model has been widely implemented by the industry, it is sometimes used to represent other types of systems when either detailed data for them are not available or simplified models are required.
Reference: IEEE 421.5-2005, 6.5.
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -7,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.tf3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,86.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC5A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC5A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A">
	<rdfs:label xml:lang="en">ExcIEEEAC6A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC6A model. The model represents field-controlled alternator-rectifier excitation systems with system-supplied electronic voltage regulators.  The maximum output of the regulator, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;R&lt;/sub&gt;&lt;/i&gt;, is a function of terminal voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;T&lt;/sub&gt;&lt;/i&gt;. The field current limiter included in the original model AC6A remains in the 2005 update.
Reference: IEEE 421.5-2005, 6.6. 


	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 536.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,086.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.tk">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tk</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;K&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (V&lt;sub&gt;AMIN&lt;/sub&gt;) (&amp;lt; 0).  Typical value = -75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 44.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limiter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 92.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.tj">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tj</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter field current limiter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;J&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.th">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter field current limiter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.vfelim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfelim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FELIM&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 19.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.vhmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vhmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field current limiter signal reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;HMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,173.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,91.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;])&lt;/i&gt; (&amp;gt;= 0).  Typical value = 0,214.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,55.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC6A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC6A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,044.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B">
	<rdfs:label xml:lang="en">ExcIEEEAC7B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC7B model. The model represents excitation systems which consist of an AC alternator with either stationary or rotating rectifiers to produce the DC field requirements. It is an upgrade to earlier AC excitation systems, which replace only the controls but retain the AC alternator and diode rectifier bridge.
Reference: IEEE 421.5-2005, 6.7. Note, however, that in IEEE 421.5-2005, the [1 / &lt;i&gt;sT&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;] block is shown as [1 / (1 + &lt;i&gt;sT&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;)], which is incorrect.
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kpr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0 if ExcIEEEAC7B.kir = 0).  Typical value = 4,24.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kir">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kir</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,24.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator derivative gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.tdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,79.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -5,79.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kpa">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpa</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PA&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0 if ExcIEEEAC7B.kia = 0).  Typical value = 65,36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IA&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 59,69.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,96.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field voltage lower limit parameter (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FEMAX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 6,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.vemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vemin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter voltage output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,212.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.kf3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,44.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC7B.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC7B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,075.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B">
	<rdfs:label xml:lang="en">ExcIEEEAC8B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type AC8B model. This model represents a PID voltage regulator with either a brushless exciter or DC exciter. The AVR in this model consists of PID control, with separate constants for the proportional (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PR&lt;/sub&gt;&lt;/i&gt;), integral (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IR&lt;/sub&gt;&lt;/i&gt;), and derivative (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DR&lt;/sub&gt;&lt;/i&gt;) gains. The representation of the brushless exciter (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;, &lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;, &lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;, &lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;, &lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) is similar to the model type AC2A. The type AC8B model can be used to represent static voltage regulators applied to brushless excitation systems. Digitally based voltage regulators feeding DC rotating main exciters can be represented with the AC type AC8B model with the parameters &lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt; and &lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt; set to 0.  For thyristor power stages fed from the generator terminals, the limits &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt; and &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;&lt;i&gt; &lt;/i&gt;should be a function of terminal voltage: V&lt;i&gt;&lt;sub&gt;T&lt;/sub&gt;&lt;/i&gt; x &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;&lt;sub&gt; &lt;/sub&gt;and &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;T&lt;/sub&gt;&lt;/i&gt; x &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;.
Reference: IEEE 421.5-2005, 6.8. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.kpr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0 if ExcIEEEAC8B.kir = 0).  Typical value = 80.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.kir">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kir</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.kdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
