	<skos:definition  xml:lang="en">Voltage regulator derivative gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.tdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;DR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FEMAX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.vemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vemin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter voltage output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,55.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEAC8B.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A">
	<rdfs:label xml:lang="en">ExcIEEEDC1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type DC1A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators (especially the direct-acting rheostatic, rotating amplifier, and magnetic amplifier types).  Because this model has been widely implemented by the industry, it is sometimes used to represent other types of systems when detailed data for them are not available or when a simplified model is required.
Reference: IEEE 421.5-2005, 5.1. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 46.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcIEEEDC1A.vrmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0 and &amp;lt; ExcIEEEDC1A.vrmax).  Typical value = -0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,46.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
UEL input (&lt;i&gt;uelin&lt;/i&gt;).
true = input is connected to the HV gate
false = input connects to the error signal.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC1A.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;exclim&lt;/i&gt;).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A">
	<rdfs:label xml:lang="en">ExcIEEEDC2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type DC2A model. This model represents field-controlled DC commutator exciters with continuously acting voltage regulators having supplies obtained from the generator or auxiliary bus.  It differs from the type DC1A model only in the voltage regulator output limits, which are now proportional to terminal voltage &lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;T&lt;/sub&gt;&lt;/i&gt;.
It is representative of solid-state replacements for various forms of older mechanical and rotating amplifier regulating equipment connected to DC commutator exciters.
Reference: IEEE 421.5-2005, 5.2. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,29.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">(&lt;i&gt;exclim&lt;/i&gt;).  IEEE standard is ambiguous about lower limit on exciter output. Typical value = - 999  which means that there is no limit applied.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 300.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,279.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,117.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,675.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
UEL input (&lt;i&gt;uelin&lt;/i&gt;).
true = input is connected to the HV gate
false = input connects to the error signal.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;)(&amp;gt; ExcIEEEDC2A.vrmin).  Typical value = 4,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC2A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0 and &amp;lt; ExcIEEEDC2A.vrmax).  Typical value = -4,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A">
	<rdfs:label xml:lang="en">ExcIEEEDC3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type DC3A model. This model represents older systems, in particular those DC commutator exciters with non-continuously acting regulators that were commonly used before the development of the continuously acting varieties.  These systems respond at basically two different rates, depending upon the magnitude of voltage error. For small errors, adjustment is made periodically with a signal to a motor-operated rheostat. Larger errors cause resistors to be quickly shorted or inserted and a strong forcing signal applied to the exciter. Continuous motion of the motor-operated rheostat occurs for these larger error signals, even though it is bypassed by contactor action.
Reference: IEEE 421.5-2005, 5.3. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.trh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">trh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rheostat travel time (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RH&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.kv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kv</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fast raise/lower contact setting (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;V&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,375.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,267.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,068.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC3A.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;exclim&lt;/i&gt;).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B">
	<rdfs:label xml:lang="en">ExcIEEEDC4B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type DC4B model. These excitation systems utilize a field-controlled DC commutator exciter with a continuously acting voltage regulator having supplies obtained from the generator or auxiliary bus.
Reference: IEEE 421.5-2005, 5.4. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator derivative gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.td">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">td</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator derivative filter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0 if ExcIEEEDC4B.kd &amp;gt; 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcIEEEDC4B.vrmin).  Typical value = 2,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0 and &amp;lt; ExcIEEEDC4B.vrmax).  Typical value = -0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FD2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,27.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.vemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vemin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter voltage output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;EMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.oelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">oelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
OEL input (&lt;i&gt;OELin&lt;/i&gt;).
true = LV gate
false = subtract from error signal.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEDC4B.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEDC4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
UEL input (&lt;i&gt;UELin&lt;/i&gt;).
true = HV gate
false = add to error signal.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A">
	<rdfs:label xml:lang="en">ExcIEEEST1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST1A model. This model represents systems in which excitation power is supplied through a transformer from the generator terminals (or the unit’s auxiliary bus) and is regulated by a controlled rectifier.  The maximum exciter voltage available from such systems is directly related to the generator terminal voltage.
Reference: IEEE 421.5-2005, 7.1. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.ilr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ilr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit reference (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LR&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;)&lt;/i&gt;.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 190.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.klr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limiter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LR&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.pssin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pssin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector of the Power System Stabilizer (PSS) input (&lt;i&gt;PSSin&lt;/i&gt;).
true = PSS input (&lt;i&gt;Vs&lt;/i&gt;) added to error signal
false = PSS input (&lt;i&gt;Vs&lt;/i&gt;) added to voltage regulator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.tb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.tc1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#ExcIEEEST1AUELselectorKind" />
	<skos:definition  xml:lang="en">Selector of the connection of the UEL input (&lt;i&gt;UELin&lt;/i&gt;).  Typical value = ignoreUELsignal.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 14,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -14,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -6,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A">
	<rdfs:label xml:lang="en">ExcIEEEST2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST2A model. Some static systems use both current and voltage sources (generator terminal quantities) to comprise the power source.  The regulator controls the exciter output through controlled saturation of the power transformer components.  These compound-source rectifier excitation systems are designated type ST2A and are represented by ExcIEEEST2A.
Reference: IEEE 421.5-2005, 7.2. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 120.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,88.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 1,82.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field voltage (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FDMax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST2A.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
UEL input (&lt;i&gt;UELin&lt;/i&gt;).
true = HV gate
false = add to error signal.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A">
	<rdfs:label xml:lang="en">ExcIEEEST3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST3A model.  Some static systems utilize a field voltage control loop to linearize the exciter control characteristic. This also makes the output independent of supply source variations until supply limitations are reached.  These systems utilize a variety of controlled-rectifier designs: full thyristor complements or hybrid bridges in either series or shunt configurations. The power source can consist of only a potential source, either fed from the machine terminals or from internal windings. Some designs can have compound power sources utilizing both machine potential and current. These power sources are represented as phasor combinations of machine terminal current and voltage and are accommodated by suitable parameters in model type ST3A which is represented by ExcIEEEST3A.
Reference: IEEE 421.5-2005, 7.3. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0). This is parameter &lt;i&gt;K&lt;/i&gt; in the IEEE standard. Typical value = 200.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.km">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">km</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Forward gain constant of the inner loop field regulator (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,93.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.tm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tm</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Forward time constant of inner loop field regulator (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vmmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum inner loop output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MMax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vmmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum inner loop output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MMin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Feedback gain constant of the inner loop field regulator (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;G&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.thetap">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetap</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Potential circuit phase angle (&lt;i&gt;thetap&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.xl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactance associated with potential source (&lt;i&gt;X&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,081.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vbmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vbmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum excitation voltage (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;BMax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST3A.vgmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vgmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum inner loop feedback voltage (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;GMax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B">
	<rdfs:label xml:lang="en">ExcIEEEST4B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST4B model. This model is a variation of the type ST3A model, with a proportional plus integral (PI) regulator block replacing the lag-lead regulator characteristic that is in the ST3A model. Both potential and compound source rectifier excitation systems are modelled.  The PI regulator blocks have non-windup limits that are represented. The voltage regulator of this model is typically implemented digitally.
Reference: IEEE 421.5-2005, 7.4. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kpr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PR&lt;/sub&gt;&lt;/i&gt;).  Typical value = 10,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kir">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kir</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IR&lt;/sub&gt;&lt;/i&gt;).  Typical value = 10,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,87.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kpm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpm</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain output (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PM&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain output (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IM&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.vmmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum inner loop output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MMax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcIEEEST4B.vmmin).  Typical value = 99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.vmmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum inner loop output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MMin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; ExcIEEEST4B.vmmax).  Typical value = -99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Feedback gain constant of the inner loop field regulator (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;G&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;P&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 9,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.thetap">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetap</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Potential circuit phase angle (&lt;i&gt;thetap&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;I&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,113.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.xl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactance associated with potential source (&lt;i&gt;X&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,124.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST4B.vbmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vbmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum excitation voltage (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;BMax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 11,63.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B">
	<rdfs:label xml:lang="en">ExcIEEEST5B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST5B model. The type ST5B excitation system is a variation of the type ST1A model, with alternative overexcitation and underexcitation inputs and additional limits.
The block diagram in the IEEE 421.5 standard has input signal &lt;i&gt;Vc &lt;/i&gt;and does not indicate the summation point with &lt;i&gt;Vref&lt;/i&gt;. The implementation of the ExcIEEEST5B shall consider summation point with &lt;i&gt;Vref&lt;/i&gt;.
Reference: IEEE 421.5-2005, 7.5. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.kr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;R&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 200.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Firing circuit time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,004.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier regulation factor (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,004.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tc1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tc2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tb2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.toc1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">toc1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">OEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OC1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tob1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tob1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">OEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OB1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.toc2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">toc2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">OEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OC2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tob2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tob2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">OEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;OB2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tuc1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tuc1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UC1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tub1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tub1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UB1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tuc2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tuc2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UC2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST5B.tub2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tub2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST5B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">UEL lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;UB2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B">
	<rdfs:label xml:lang="en">ExcIEEEST6B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST6B model. This model consists of a PI voltage regulator with an inner loop field voltage regulator and pre-control. The field voltage regulator implements a proportional control. The pre-control and the delay in the feedback circuit increase the dynamic response.
Reference: IEEE 421.5-2005, 7.6. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.ilr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ilr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit reference (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,164.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.kci">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kci</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit adjustment (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CI&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,0577.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.kff">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kff</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pre-control gain constant of the inner loop field regulator (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FF&lt;/sub&gt;&lt;/i&gt;). Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Feedback gain constant of the inner loop field regulator (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;G&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.kia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IA&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 45,094.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.klr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limiter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;LR&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 17,33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.km">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">km</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Forward gain constant of the inner loop field regulator (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;M&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.kpa">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpa</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;u&gt;K&lt;/u&gt;&lt;u&gt;&lt;sub&gt;PA&lt;/sub&gt;&lt;/u&gt;) (&amp;gt; 0).  Typical value = 18,038.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.oelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">oelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#ExcST6BOELselectorKind" />
	<skos:definition  xml:lang="en">OEL input selector (&lt;i&gt;OELin&lt;/i&gt;). Typical value = noOELinput.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback time constant of inner loop field voltage regulator (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;G&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (V&lt;i&gt;&lt;sub&gt;AMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,81.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;AMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -3,85.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,81.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST6B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -3,85.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B">
	<rdfs:label xml:lang="en">ExcIEEEST7B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">
IEEE 421.5-2005 type ST7B model. This model is representative of static potential-source excitation systems. In this system, the AVR consists of a PI voltage regulator. A phase lead-lag filter in series allows the introduction of a derivative function, typically used with brushless excitation systems. In that case, the regulator is of the PID type. In addition, the terminal voltage channel includes a phase lead-lag filter.  The AVR includes the appropriate inputs on its reference for overexcitation limiter (OEL1), underexcitation limiter (UEL), stator current limiter (SCL), and current compensator (DROOP). All these limitations, when they work at voltage reference level, keep the PSS (VS signal from PSS) in operation. However, the UEL limitation can also be transferred to the high value (HV) gate acting on the output signal. In addition, the output signal passes through a low value (LV) gate for a ceiling overexcitation limiter (OEL2).
Reference: IEEE 421.5-2005, 7.7. 
	</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High-value gate feedback gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;H&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.kia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IA&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.kl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low-value gate feedback gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;L&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.kpa">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpa</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;PA&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 40.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.oelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">oelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#ExcST7BOELselectorKind" />
	<skos:definition  xml:lang="en">OEL input selector (&lt;i&gt;OELin&lt;/i&gt;).  Typical value = noOELinput.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback time constant of inner loop field voltage regulator (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;G&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0). Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.tia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IA&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#ExcST7BUELselectorKind" />
	<skos:definition  xml:lang="en">UEL input selector (&lt;i&gt;UELin&lt;/i&gt;). Typical value = noUELinput.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.vmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage reference signal (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0 and &amp;gt; ExcIEEEST7B.vmin).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.vmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage reference signal (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MIN&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0 and &amp;lt; ExcIEEEST7B.vmax).  Typical value = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcIEEEST7B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcIEEEST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -4,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A">
	<rdfs:label xml:lang="en">ExcAC1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC1A alternator-supplied rectifier excitation system with different rate feedback source.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;c&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;amax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 14,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;amin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; 0).  Typical value = -14,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.kf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model (&lt;i&gt;Kf1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.kf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model (&lt;i&gt;Kf2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;Kd&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,38.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve1&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve2&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -5,43.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC1A.hvlvgates">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hvlvgates</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Indicates if both HV gate and LV gate are active (&lt;i&gt;HVLVgates&lt;/i&gt;).
true = gates are used
false = gates are not used.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A">
	<rdfs:label xml:lang="en">ExcAC2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC2A alternator-supplied rectifier excitation system with different field current limit.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vamax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vamin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Second stage regulator gain (&lt;i&gt;Kb&lt;/i&gt;) (&amp;gt; 0).  Exciter field current controller gain.  Typical value = 25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kb1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Second stage regulator gain (&lt;i&gt;Kb1&lt;/i&gt;). It is exciter field current controller gain used as alternative to &lt;i&gt;Kb&lt;/i&gt; to represent a variant of the ExcAC2A model.  Typical value = 25.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 105.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;Vfemax&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current feedback gain (&lt;i&gt;Kh&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limiter gain (&lt;i&gt;Kl&lt;/i&gt;).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.vlr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vlr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum exciter field current (&lt;i&gt;Vlr&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kl1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model (&lt;i&gt;Kl1&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,28.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;Kd&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,037.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,012.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.hvgate">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">hvgate</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Indicates if HV gate is active (&lt;i&gt;HVgate&lt;/i&gt;).
true = gate is used
false = gate is not used.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC2A.lvgate">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lvgate</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Indicates if LV gate is active (&lt;i&gt;LVgate&lt;/i&gt;).
true = gate is used
false = gate is not used.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A">
	<rdfs:label xml:lang="en">ExcAC3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC3A alternator-supplied rectifier excitation system with different field current limit.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 45,62.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,013.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vamax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vamin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,17.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.vemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vemin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter voltage output (&lt;i&gt;Vemin&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Constant associated with regulator and alternator field power supply (&lt;i&gt;Kr&lt;/i&gt;) (&amp;gt; 0).  Typical value =3,77.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,143.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;Kn&lt;/i&gt;) (&amp;gt;= 0).  Typical value =0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.efdn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Value of &lt;i&gt;Efd &lt;/i&gt;at which feedback gain changes (&lt;i&gt;Efdn&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,104.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;Kd&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,499.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.klv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klv</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain used in the minimum field voltage limiter loop (&lt;i&gt;Klv&lt;/i&gt;).  Typical value = 0,194.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model (&lt;i&gt;Kf1&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.kf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model (&lt;i&gt;Kf2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;Vfemax&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 16.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6.24.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,143.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,68.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC3A.vlv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vlv</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage used in the minimum field voltage limiter loop (&lt;i&gt;Vlv&lt;/i&gt;).  Typical value = 0,79.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A">
	<rdfs:label xml:lang="en">ExcAC4A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC4A alternator-supplied rectifier excitation system with different minimum controller output.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;Vimax&lt;/i&gt;)  (&amp;gt; 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;Vimin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 200.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,015.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,64.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -4,53.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC4A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC4A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A">
	<rdfs:label xml:lang="en">ExcAC5A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC5A alternator-supplied rectifier excitation system with different minimum controller output.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 400.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value =-7,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf1&lt;/i&gt;) (&amp;gt; 0).  Typical value  = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.tf3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf3&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd1&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,86.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd2&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC5A.a">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC5A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model (&lt;i&gt;a&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A">
	<rdfs:label xml:lang="en">ExcAC6A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC6A alternator-supplied rectifier excitation system with speed input.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 536.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,086.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.tk">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tk</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tk&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vamax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vamin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 44.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -36.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limiter gain (&lt;i&gt;Kh&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 92.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.tj">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tj</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter field current limiter time constant (&lt;i&gt;Tj&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.th">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">th</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter field current limiter time constant (&lt;i&gt;Th&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.vfelim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfelim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;Vfelim&lt;/i&gt;) (&amp;gt; 0).  Typical value = 19.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.vhmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vhmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field current limiter signal reference (&lt;i&gt;Vhmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,173.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;Kd&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,91.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,214.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5,55.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC6A.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC6A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,044.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B">
	<rdfs:label xml:lang="en">ExcAC8B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE AC8B alternator-supplied rectifier excitation system with speed input and input limiter.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.inlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">inlim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Input limiter indicator.
true = input limiter &lt;i&gt;Vimax&lt;/i&gt; and &lt;i&gt;Vimin&lt;/i&gt; is considered
false = input limiter &lt;i&gt;Vimax &lt;/i&gt;and &lt;i&gt;Vimin&lt;/i&gt; is not considered.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,55.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Demagnetizing factor, a function of exciter alternator reactances (&lt;i&gt;Kd&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.kdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kdr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator derivative gain (&lt;i&gt;Kdr&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.kir">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kir</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;Kir&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.kpr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;Kpr&lt;/i&gt;) (&amp;gt; 0 if ExcAC8B.kir = 0).  Typical value = 80.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.pidlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pidlim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
PID limiter indicator.
true = input limiter &lt;i&gt;Vpidmax&lt;/i&gt; and &lt;i&gt;Vpidmin&lt;/i&gt; is considered
false = input limiter &lt;i&gt;Vpidmax&lt;/i&gt; and &lt;i&gt;Vpidmin&lt;/i&gt; is not considered.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.tdr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tdr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;Tdr&lt;/i&gt;) (&amp;gt; 0 if ExcAC8B.kdr &amp;gt; 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.telim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">telim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector for the limiter on the block (&lt;i&gt;1/sTe&lt;/i&gt;). 
See diagram for meaning of true and false.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 6,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vemin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vemin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter voltage output (&lt;i&gt;Vemin&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vfemax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfemax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field current limit reference (&lt;i&gt;Vfemax&lt;/i&gt;).  Typical value = 6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal maximum (&lt;i&gt;Vimax&lt;/i&gt;) (&amp;gt; ExcAC8B.vimin).  Typical value = 35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Input signal minimum (&lt;i&gt;Vimin&lt;/i&gt;) (&amp;lt; ExcAC8B.vimax).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vpidmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpidmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PID maximum controller output (&lt;i&gt;Vpidmax&lt;/i&gt;) (&amp;gt; ExcAC8B.vpidmin).  Typical value = 35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vpidmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpidmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PID minimum controller output (&lt;i&gt;Vpidmin&lt;/i&gt;) (&amp;lt; ExcAC8B.vpidmax).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0). Typical value = 35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAC8B.vtmult">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtmult</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAC8B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Multiply by generator&apos;s terminal voltage indicator.
true =the limits &lt;i&gt;Vrmax&lt;/i&gt; and &lt;i&gt;Vrmin&lt;/i&gt; are multiplied by the generator’s terminal voltage to represent a thyristor power stage fed from the generator terminals
false = limits are not multiplied by generator&apos;s terminal voltage. 
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS">
	<rdfs:label xml:lang="en">ExcANS</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Italian excitation system. It represents static field voltage or excitation current feedback excitation system.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">AVR gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1000.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.kce">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kce</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Ceiling factor (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;CE&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.blint">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">blint</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">
Governor control flag (&lt;i&gt;BLINT&lt;/i&gt;). 
0 = lead-lag regulator
1 = proportional integral regulator.
Typical value = 0.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.kvfif">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kvfif</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">
Rate feedback signal flag (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;VFIF&lt;/sub&gt;&lt;/i&gt;). 
0 = output voltage of the exciter
1 = exciter field current.
Typical value = 0.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.ifmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ifmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter current (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -5,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.ifmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ifmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum exciter current (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 6,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.vrmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -5,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.vrmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 6,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.krvecc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">krvecc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#integer" />
	<skos:definition  xml:lang="en">
Feedback enabling (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RVECC&lt;/sub&gt;&lt;/i&gt;). 
0 = open loop control
1 = closed loop control.
Typical value = 1.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcANS.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcANS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,04.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1">
	<rdfs:label xml:lang="en">ExcAVR1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Italian excitation system corresponding to IEEE (1968) type 1 model. It represents an exciter dynamo and electromechanical regulator.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">AVR gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;).  Typical value = 500.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.vrmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.vrmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.e1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 1 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 4.18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.se1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.e2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 2 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.se2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Rate feedback gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR1.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2">
	<rdfs:label xml:lang="en">ExcAVR2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Italian excitation system corresponding to IEEE (1968) type 2 model. It represents an alternator and rotating diodes and electromechanic voltage regulators.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">AVR gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;).  Typical value = 500.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.vrmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.vrmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;B&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.e1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 1 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 4,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.se1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).  Typical value = 0.1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.e2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 2 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.se2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;S[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Rate feedback gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR2.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3">
	<rdfs:label xml:lang="en">ExcAVR3</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Italian excitation system. It represents an exciter dynamo and electric regulator. </skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">AVR gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;).  Typical value = 100.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.vrmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = -7,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.vrmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 7,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,66.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,07.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.e1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 1 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 4,18.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.se1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt; &lt;/i&gt;(&lt;i&gt;S[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.e2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 2 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3,14.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR3.se2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR3"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt; &lt;/i&gt;(&lt;i&gt;S[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).  Typical value = 0,03.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4">
	<rdfs:label xml:lang="en">ExcAVR4</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Italian excitation system. It represents a static exciter and electric voltage regulator.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">AVR gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;).  Typical value = 300.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.vrmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.vrmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum AVR output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">AVR time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;)&lt;/i&gt;.  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.vfmx">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfmx</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum exciter output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FMX&lt;/sub&gt;&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.vfmn">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfmn</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter output (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;FMN&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.kif">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kif</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter internal reactance (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IF&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.tif">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tif</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter current feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;IF&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.t1if">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1if</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter current feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1IF&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 60.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR4.imul">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">imul</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR4"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
AVR output voltage dependency selector (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;MUL&lt;/sub&gt;&lt;/i&gt;).
true = selector is connected
false = selector is not connected.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR5">
	<rdfs:label xml:lang="en">ExcAVR5</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Manual excitation control with field circuit resistance. This model can be used as a very simple representation of manual voltage control.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR5.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR5"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Ka&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR5.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR5"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR5.rex">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rex</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR5"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Effective output resistance (&lt;i&gt;Rex&lt;/i&gt;). &lt;i&gt;Rex&lt;/i&gt; represents the effective output resistance seen by the excitation system.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7">
	<rdfs:label xml:lang="en">ExcAVR7</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">IVO excitation system.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.a1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead coefficient (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.a2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lag coefficient (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.vmax1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead-lag maximum limit (&lt;i&gt;Vmax1&lt;/i&gt;) (&amp;gt; ExcAVR7.vmin1).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.vmin1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead-lag minimum limit (&lt;i&gt;Vmin1&lt;/i&gt;) (&amp;lt; ExcAVR7.vmax1).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.a3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead coefficient (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.a4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lag coefficient (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.vmax3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead-lag maximum limit (&lt;i&gt;Vmax3&lt;/i&gt;) (&amp;gt; ExcAVR7.vmin3).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.vmin3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead-lag minimum limit (&lt;i&gt;Vmin3&lt;/i&gt;) (&amp;lt; ExcAVR7.vmax3).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.k5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k5</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.a5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a5</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead coefficient (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.a6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">a6</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lag coefficient (&lt;i&gt;A&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.vmax5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax5</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead-lag maximum limit (&lt;i&gt;Vmax5&lt;/i&gt;) (&amp;gt; ExcAVR7.vmin5).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcAVR7.vmin5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin5</rdfs:label>
	<rdfs:domain rdf:resource="#ExcAVR7"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Lead-lag minimum limit (&lt;i&gt;Vmin5&lt;/i&gt;) (&amp;lt; ExcAVR7.vmax5).  Typical value = -2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC">
	<rdfs:label xml:lang="en">ExcBBC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Transformer fed static excitation system (static with ABB regulator). This model represents a static excitation system in which a gated thyristor bridge fed by a transformer at the main generator terminals feeds the main generator directly.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller time constant (&lt;i&gt;T1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller time constant (&lt;i&gt;T2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T3&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead/lag time constant (&lt;i&gt;T4&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Steady state gain (&lt;i&gt;K&lt;/i&gt;) (not = 0).  Typical value = 300.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum control element output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; ExcBBC.vrmax).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum control element output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; ExcBBC.vrmin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum open circuit exciter voltage (&lt;i&gt;Efdmin&lt;/i&gt;) (&amp;lt; ExcBBC.efdmax).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum open circuit exciter voltage (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt; ExcBBC.efdmin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.xe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xe</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Effective excitation transformer reactance (&lt;i&gt;Xe&lt;/i&gt;) (&amp;gt;= 0).  &lt;i&gt;Xe&lt;/i&gt; models the regulation of the transformer/rectifier unit.  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcBBC.switch">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">switch</rdfs:label>
	<rdfs:domain rdf:resource="#ExcBBC"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Supplementary signal routing selector (&lt;i&gt;switch&lt;/i&gt;).
true = &lt;i&gt;Vs&lt;/i&gt; connected to 3rd summing point
false =  &lt;i&gt;Vs&lt;/i&gt; connected to 1st summing point (see diagram).
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ">
	<rdfs:label xml:lang="en">ExcCZ</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Czech proportion/integral exciter.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator proportional gain (&lt;i&gt;Kp&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator integral time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator maximum limit (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; ExcCZ.vrmin). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator minimum limit (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; ExcCZ.vrmax). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Regulator gain (&lt;i&gt;Ka&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output maximum limit (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt; ExcCZ.efdmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcCZ.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcCZ"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output minimum limit (&lt;i&gt;Efdmin&lt;/i&gt;) (&amp;lt; ExcCZ.efdmax). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A">
	<rdfs:label xml:lang="en">ExcDC1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE DC1A direct current commutator exciter with speed input and without underexcitation limiters (UEL) inputs.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 46.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; ExcDC1A.vrmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0 and &amp;lt; ExcDC1A.vrmax).  Typical value = -0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,46.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Eefd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Eefd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;exclim&lt;/i&gt;).  IEEE standard is ambiguous about lower limit on exciter output. 
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage exciter output limiter (&lt;i&gt;Efdmin&lt;/i&gt;) (&amp;lt; ExcDC1A.edfmax).  Typical value = -99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC1A.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage exciter output limiter (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt; ExcDC1A.efdmin).  Typical value = 99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A">
	<rdfs:label xml:lang="en">ExcDC2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE DC2A direct current commutator exciter with speed input, one more leg block in feedback loop and without underexcitation limiters (UEL) inputs.  DC type 2 excitation system model with added speed multiplier, added lead-lag, and voltage-dependent limits.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 300.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; ExcDC2A.vrmin).  Typical value = 4,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0 and &amp;lt; ExcDC2A.vrmax).  Typical value = -4,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  If &lt;i&gt;Ke&lt;/i&gt; is entered as zero, the model calculates an effective value of &lt;i&gt;Ke&lt;/i&gt; such that the initial condition value of &lt;i&gt;Vr&lt;/i&gt; is zero. The zero value of &lt;i&gt;Ke&lt;/i&gt; is not changed.  If &lt;i&gt;Ke&lt;/i&gt; is entered as non-zero, its value is used directly, without change.  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,675.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,279.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,29.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,117.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;exclim&lt;/i&gt;).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero is not applied to integrator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC2A.vtlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtlim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;Vtlim&lt;/i&gt;).
true = limiter at the block (&lt;i&gt;Ka / [1 + sTa]&lt;/i&gt;) is dependent on &lt;i&gt;Vt &lt;/i&gt;
false = limiter at the block is not dependent on &lt;i&gt;Vt&lt;/i&gt;.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A">
	<rdfs:label xml:lang="en">ExcDC3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE DC3A direct current commutator exciter with speed input, and deadband.  DC old type 4.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.trh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">trh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rheostat travel time (&lt;i&gt;Trh&lt;/i&gt;) (&amp;gt; 0).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.kr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Deadband (&lt;i&gt;Kr&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.kv">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kv</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Fast raise/lower contact setting (&lt;i&gt;Kv&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,83.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.efd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 2,6.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.seefd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.efd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter voltage at which exciter saturation is defined (&lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3,45.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.seefd2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seefd2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se[Efd&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,35.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;exclim&lt;/i&gt;).  IEEE standard is ambiguous about lower limit on exciter output.
true = a lower limit of zero is applied to integrator output
false = a lower limit of zero not applied to integrator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage exciter output limiter (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt; ExcDC3A.efdmin).  Typical value = 99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage exciter output limiter (&lt;i&gt;Efdmin&lt;/i&gt;) (&amp;lt; ExcDC3A.efdmax).  Typical value = -99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A.efdlim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdlim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;Efdlim&lt;/i&gt;).
true = exciter output limiter is active
false = exciter output limiter not active.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1">
	<rdfs:label xml:lang="en">ExcDC3A1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified old IEEE type 3 excitation system.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 300.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; ExcDC3A1.vrmin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0 and &amp;lt; ExcDC3A1.vrmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,83.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,675.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;Kp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,37.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;Ki&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,83.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.vbmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vbmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Available exciter voltage limiter (&lt;i&gt;Vbmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 11,63.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.exclim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">exclim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
(&lt;i&gt;exclim&lt;/i&gt;).
true = lower limit of zero is applied to integrator output
false = lower limit of zero not applied to integrator output.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.vb1max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vb1max</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Available exciter voltage limiter (&lt;i&gt;Vb1max&lt;/i&gt;) (&amp;gt; 0).  Typical value = 11,63.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcDC3A1.vblim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vblim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcDC3A1"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Vb limiter indicator.
true = exciter &lt;i&gt;Vbmax&lt;/i&gt; limiter is active
false = &lt;i&gt;Vb1max&lt;/i&gt; is active. 
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1">
	<rdfs:label xml:lang="en">ExcELIN1</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Static PI transformer fed excitation system ELIN (VATECH) - simplified model.  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  A power system stabilizer with power input is included in the model.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.tfi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tfi</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Current transducer time constant (&lt;i&gt;Tfi&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.tnu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tnu</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Controller reset time constant (&lt;i&gt;Tnu&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.vpu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpu</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage controller proportional gain (&lt;i&gt;Vpu&lt;/i&gt;).  Typical value = 34,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.vpi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpi</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Current controller gain (&lt;i&gt;Vpi&lt;/i&gt;).  Typical value = 12,45.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.vpnf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vpnf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Controller follow up gain (&lt;i&gt;Vpnf&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.dpnf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">dpnf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Controller follow up deadband (&lt;i&gt;Dpnf&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.tsw">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tsw</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Stabilizer parameters (&lt;i&gt;Tsw&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.efmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum open circuit excitation voltage (&lt;i&gt;Efmin&lt;/i&gt;) (&amp;lt; ExcELIN1.efmax).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.efmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum open circuit excitation voltage (&lt;i&gt;Efmax&lt;/i&gt;) (&amp;gt; ExcELIN1.efmin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.xe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xe</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation transformer effective reactance (&lt;i&gt;Xe&lt;/i&gt;) (&amp;gt;= 0).  &lt;i&gt;Xe&lt;/i&gt; represents the regulation of the transformer/rectifier unit.  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.ks1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer gain 1 (&lt;i&gt;Ks1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.ks2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer gain 2 (&lt;i&gt;Ks2&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.ts1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Stabilizer phase lag time constant (&lt;i&gt;Ts1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.ts2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Stabilizer filter time constant (&lt;i&gt;Ts2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN1.smax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">smax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN1"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Stabilizer limit output (&lt;i&gt;smax&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2">
	<rdfs:label xml:lang="en">ExcELIN2</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Detailed excitation system ELIN (VATECH).  This model represents an all-static excitation system. A PI voltage controller establishes a desired field current set point for a proportional current controller. The integrator of the PI controller has a follow-up input to match its signal to the present field current.  Power system stabilizer models used in conjunction with this excitation system model: PssELIN2, PssIEEE2B, Pss2B.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator input gain (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.k1ec">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1ec</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator input limit (&lt;i&gt;K1ec&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.kd1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage controller derivative gain (&lt;i&gt;Kd1&lt;/i&gt;).  Typical value = 34,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.tb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage controller derivative washout time constant (&lt;i&gt;Tb1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 12,45.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.pid1max">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">pid1max</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Controller follow up gain (&lt;i&gt;PID1max&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ti1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Controller follow up deadband (&lt;i&gt;Ti1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.iefmax2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iefmax2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum open circuit excitation voltage (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;efmax2&lt;/sub&gt;&lt;/i&gt;).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K2&lt;/i&gt;).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ketb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ketb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Ketb&lt;/i&gt;).  Typical value = 0,06.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.upmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">upmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Upmax&lt;/i&gt;) (&amp;gt; ExcELIN2.upmin).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.upmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">upmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;Upmin&lt;/i&gt;) (&amp;lt; ExcELIN2.upmax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.xp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation transformer effective reactance (&lt;i&gt;Xp&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.te2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time Constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;e2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ke2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Ke2&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.seve1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter alternator output voltages back of commutating reactance at which saturation is defined (&lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.seve2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">seve2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter saturation function value at the corresponding exciter voltage, &lt;i&gt;Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;, back of commutating reactance (&lt;i&gt;Se[Ve&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.tr4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;r4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.k3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K3&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ti3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;i3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.k4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K4&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.ti4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;i4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.iefmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iefmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;efmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcELIN2.iefmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.iefmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">iefmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;I&lt;/i&gt;&lt;i&gt;&lt;sub&gt;efmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; ExcELIN2.iefmax).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcELIN2.efdbas">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdbas</rdfs:label>
	<rdfs:domain rdf:resource="#ExcELIN2"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;Efdbas&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU">
	<rdfs:label xml:lang="en">ExcHU</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Hungarian excitation system, with built-in voltage transducer.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Filter time constant (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0). If a voltage compensator is used in conjunction with this excitation system model, &lt;i&gt;Tr &lt;/i&gt;should be set to 0.  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Major loop PI tag integration time constant (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,154.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.imin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">imin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Major loop PI tag output signal lower limit (&lt;i&gt;Imin&lt;/i&gt;) (&amp;lt; ExcHU.imax).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.imax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">imax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Major loop PI tag output signal upper limit (&lt;i&gt;Imax&lt;/i&gt;) (&amp;gt; ExcHU.imin).  Typical value = 2,19.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.ae">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ae</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Major loop PI tag gain factor (&lt;i&gt;Ae&lt;/i&gt;).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.emin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage control signal lower limit on AVR base (&lt;i&gt;Emin&lt;/i&gt;) (&amp;lt; ExcHU.emax).  Typical value = -0,866.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.emax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage control signal upper limit on AVR base (&lt;i&gt;Emax&lt;/i&gt;) (&amp;gt; ExcHU.emin).  Typical value = 0,996.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Current base conversion constant (&lt;i&gt;Ki&lt;/i&gt;).  Typical value = 0,21428.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.ai">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ai</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minor loop PI tag gain factor (&lt;i&gt;Ai&lt;/i&gt;).  Typical value = 22.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.ti">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Minor loop PI control tag integration time constant (&lt;i&gt;Ti&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01333.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.atr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">atr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">AVR constant (&lt;i&gt;Atr&lt;/i&gt;).  Typical value = 2,19.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcHU.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcHU"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Voltage base conversion constant (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 4,666.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI">
	<rdfs:label xml:lang="en">ExcNI</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Bus or solid fed SCR (silicon-controlled rectifier) bridge excitation system model type NI (NVE).</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.busFedSelector">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">busFedSelector</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Fed by selector (&lt;i&gt;BusFedSelector&lt;/i&gt;). 
true = bus fed (switch is closed)
false = solid fed (switch is open).
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 210.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator ouput (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; ExcNI.vrmin). Typical value = 5,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator ouput (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; ExcNI.vrmax). Typical value = -2,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gain (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt; 0).  Typical value 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf2&lt;/i&gt;) (&amp;gt; 0). Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf1&lt;/i&gt;) (&amp;gt; 0). Typical value = 1,0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcNI.r">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">r</rdfs:label>
	<rdfs:domain rdf:resource="#ExcNI"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">
&lt;i&gt;rc&lt;/i&gt; / &lt;i&gt;rfd&lt;/i&gt; (&lt;i&gt;R&lt;/i&gt;) (&amp;gt;= 0). 
0 means exciter has negative current capability
&amp;gt; 0 means exciter does not have negative current capability.  
Typical value = 5.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T">
	<rdfs:label xml:lang="en">ExcOEX3T</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE type ST1 excitation system with semi-continuous and acting terminal voltage limiter.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.t1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.t2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.t3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.t4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;A&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.t5">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t5</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;5&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.t6">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t6</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;6&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMAX&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcOEX3T.vrmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limiter (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;RMIN&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; ExcOEX3T.vrmax). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;F&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;C&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;D&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.e1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation parameter (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.see1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">see1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation parameter (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.e2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation parameter (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcOEX3T.see2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">see2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcOEX3T"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation parameter (&lt;i&gt;S&lt;/i&gt;&lt;i&gt;&lt;sub&gt;E&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;[E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;&lt;i&gt;]&lt;/i&gt;).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC">
	<rdfs:label xml:lang="en">ExcPIC</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Proportional/integral regulator excitation system.  This model can be used to represent excitation systems with a proportional-integral (PI) voltage regulator controller. </skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ta1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">PI controller time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.vr1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vr1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;r1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.vr2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vr2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;r2&lt;/sub&gt;&lt;/i&gt;).  Typical value = -0,87.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ta2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ta3">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta3</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a3&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ta4">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta4</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;a4&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator maximum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;rmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcPIC.vrmin).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator minimum limit (&lt;i&gt;V&lt;/i&gt;&lt;i&gt;&lt;sub&gt;rmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; ExcPIC.vrmax).  Typical value = -0,87.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rate feedback gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;f&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;f1&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback lag time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;f2&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter maximum limit (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;fdmax&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; ExcPIC.efdmin).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter minimum limit (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;fdmin&lt;/sub&gt;&lt;/i&gt;) (&amp;lt; ExcPIC.efdmax).  Typical value = -0,87.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;e&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant (&lt;i&gt;T&lt;/i&gt;&lt;i&gt;&lt;sub&gt;e&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.e1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 1 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.se1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.e2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 2 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.se2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential source gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p&lt;/sub&gt;&lt;/i&gt;).  Typical value = 6,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Current source gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;i&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcPIC.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcPIC"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter regulation factor (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;c&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS">
	<rdfs:label xml:lang="en">ExcREXS</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">General purpose rotating excitation system.  This model can be used to represent a wide range of excitation systems whose DC power source is an AC or DC generator. It encompasses IEEE type AC1, AC2, DC1, and DC2 excitation system models. </skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.e1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 1 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.e2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">e2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage value 2 (&lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 4.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.fbf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">fbf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#ExcREXSFeedbackSignalKind" />
	<skos:definition  xml:lang="en">Rate feedback signal flag (&lt;i&gt;fbf&lt;/i&gt;). Typical value = fieldCurrent.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.flimf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">flimf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Limit type flag (&lt;i&gt;Flimf&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier regulation factor (&lt;i&gt;Kc&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter regulation factor (&lt;i&gt;Kd&lt;/i&gt;).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter field proportional constant (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kefd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kefd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage feedback gain (&lt;i&gt;Kefd&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback gain (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage controller feedback gain (&lt;i&gt;Kh&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kii">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kii</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field current regulator integral gain (&lt;i&gt;Kii&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kip">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kip</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field current regulator proportional gain (&lt;i&gt;Kip&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kvi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kvi</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;Kvi&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kvp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kvp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;Kvp&lt;/i&gt;).  Typical value = 2800.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.kvphz">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kvphz</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">V/Hz limiter gain (&lt;i&gt;Kvphz&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.nvphz">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">nvphz</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pickup speed of V/Hz limiter (&lt;i&gt;Nvphz&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.se1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;&lt;i&gt; &lt;/i&gt;(&lt;i&gt;Se&lt;/i&gt;&lt;i&gt;&lt;sub&gt;1&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,0001.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.se2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">se2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Saturation factor at &lt;i&gt;E&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt; (&lt;i&gt;Se&lt;/i&gt;&lt;i&gt;&lt;sub&gt;2&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0,001.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;Tb1&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tb2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lag time constant (&lt;i&gt;Tb2&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tc1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;Tc1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tc2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead time constant (&lt;i&gt;Tc2&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter field time constant (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rate feedback time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  If = 0, the feedback path is not used.  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tf1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback lead time constant (&lt;i&gt;Tf1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tf2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback lag time constant (&lt;i&gt;Tf2&lt;/i&gt;) (&amp;gt;= 0).  If = 0, block is bypassed.  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Field current bridge time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.vcmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vcmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum compounding voltage (&lt;i&gt;Vcmax&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.vfmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum exciter field current (&lt;i&gt;Vfmax&lt;/i&gt;) (&amp;gt; ExcREXS.vfmin).  Typical value = 47.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.vfmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vfmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum exciter field current (&lt;i&gt;Vfmin&lt;/i&gt;) (&amp;lt; ExcREXS.vfmax).  Typical value = -20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator input limit (&lt;i&gt;Vimax&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum controller output (V&lt;i&gt;rmax&lt;/i&gt;) (&amp;gt; ExcREXS.vrmin).  Typical value = 47.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum controller output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; ExcREXS.vrmax).  Typical value = -20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcREXS.xc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcREXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter compounding reactance (&lt;i&gt;Xc&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB">
	<rdfs:label xml:lang="en">ExcRQB</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Excitation system type RQB (four-loop regulator, r?gulateur quatre boucles, developed in France) primarily used in nuclear or thermal generating units. This excitation system shall be always used together with power system stabilizer type PssRQB.   </skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.ki0">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki0</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Voltage reference input gain (&lt;i&gt;Ki0&lt;/i&gt;).  Typical value = 12,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.ki1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Voltage input gain (&lt;i&gt;Ki1&lt;/i&gt;).  Typical value = -16,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead lag time constant (&lt;i&gt;TE&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,22.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Lead lag time constant (&lt;i&gt;TC&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.klir">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klir</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">OEL input gain (&lt;i&gt;KLIR&lt;/i&gt;).  Typical value = 12,13.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.ucmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ucmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage reference limit (&lt;i&gt;UCMIN&lt;/i&gt;) (&amp;lt; ExcRQB.ucmax).  Typical value = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.ucmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ucmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage reference limit (&lt;i&gt;UCMAX&lt;/i&gt;) (&amp;gt; ExcRQB.ucmin).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.lus">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lus</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Setpoint (&lt;i&gt;LUS&lt;/i&gt;).  Typical value = 0,12.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.klus">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klus</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Limiter gain (&lt;i&gt;KLUS&lt;/i&gt;).  Typical value = 50.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.mesu">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">mesu</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage input time constant (&lt;i&gt;MESU&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.t4m">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">t4m</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Input time constant (&lt;i&gt;T4M&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.lsat">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lsat</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Integrator limiter (&lt;i&gt;LSAT&lt;/i&gt;).  Typical value = 5,73.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcRQB.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcRQB"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant (&lt;i&gt;TF&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX">
	<rdfs:label xml:lang="en">ExcSCRX</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Simple excitation system with generic characteristics typical of many excitation systems; intended for use where negative field current could be a problem.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.tatb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tatb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Gain reduction ratio of lag-lead element ([&lt;i&gt;Ta&lt;/i&gt; / &lt;i&gt;Tb&lt;/i&gt;]). The parameter &lt;i&gt;Ta&lt;/i&gt; is not defined explicitly.  Typical value = 0.1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Denominator time constant of lag-lead block (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;) (&amp;gt; 0).  Typical value = 200.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of gain block (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.emin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum field voltage output (&lt;i&gt;Emin&lt;/i&gt;) (&amp;lt; ExcSCRX.emax).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.emax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field voltage output (&lt;i&gt;Emax&lt;/i&gt;) (&amp;gt; ExcSCRX.emin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.cswitch">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">cswitch</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Power source switch (&lt;i&gt;Cswitch&lt;/i&gt;).
true = fixed voltage of 1.0 PU
false = generator terminal voltage.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSCRX.rcrfd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">rcrfd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSCRX"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Ratio of field discharge resistance to field winding resistance ([&lt;i&gt;rc / rfd]&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS">
	<rdfs:label xml:lang="en">ExcSEXS</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Simplified excitation system.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.tatb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tatb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#float" />
	<skos:definition  xml:lang="en">Gain reduction ratio of lag-lead element (&lt;i&gt;[Ta / Tb]&lt;/i&gt;).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Denominator time constant of lag-lead block (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;) (&amp;gt; 0).  Typical value = 100.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of gain block (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.emin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum field voltage output (&lt;i&gt;Emin&lt;/i&gt;) (&amp;lt; ExcSEXS.emax).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.emax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field voltage output (&lt;i&gt;Emax&lt;/i&gt;) (&amp;gt; ExcSEXS.emin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller gain (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt; 0 if ExcSEXS.tc &amp;gt; 0).  Typical value = 0,08.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">PI controller phase lead time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage clipping minimum limit (&lt;i&gt;Efdmin&lt;/i&gt;) (&amp;lt; ExcSEXS.efdmax).  Typical value = -5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSEXS.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSEXS"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage clipping maximum limit (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt; ExcSEXS.efdmin).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK">
	<rdfs:label xml:lang="en">ExcSK</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Slovakian excitation system.  UEL and secondary voltage control are included in this model. When this model is used, there cannot be a separate underexcitation limiter or VAr controller model.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage clipping upper level limit (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt; ExcSK.efdmin).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.efdmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Field voltage clipping lower level limit (&lt;i&gt;Efdmin&lt;/i&gt;) (&amp;lt; ExcSK.efdmax).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.emax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field voltage output (&lt;i&gt;Emax&lt;/i&gt;) (&amp;gt; ExcSK.emin).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.emin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">emin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum field voltage output (&lt;i&gt;Emin&lt;/i&gt;) (&amp;lt; ExcSK.emax).  Typical value = -20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.k">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Gain (&lt;i&gt;K&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Parameter of underexcitation limit (&lt;i&gt;K1&lt;/i&gt;).  Typical value = 0,1364.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.k2">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k2</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Parameter of underexcitation limit (&lt;i&gt;K2&lt;/i&gt;).  Typical value = -0,3861.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller gain (&lt;i&gt;Kc&lt;/i&gt;).  Typical value = 70.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kce">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kce</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier regulation factor (&lt;i&gt;Kce&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter internal reactance (&lt;i&gt;Kd&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kgob">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kgob</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">P controller gain (&lt;i&gt;Kgob&lt;/i&gt;).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller gain (&lt;i&gt;Kp&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kqi">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kqi</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller gain of integral component (&lt;i&gt;Kqi&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kqob">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kqob</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rate of rise of the reactive power (&lt;i&gt;Kqob&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.kqp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kqp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">PI controller gain (&lt;i&gt;Kqp&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.nq">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">nq</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Deadband of reactive power (&lt;i&gt;nq&lt;/i&gt;).  Determines the range of sensitivity.  Typical value = 0,001.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.qconoff">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qconoff</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Secondary voltage control state (&lt;i&gt;Qc_on_off&lt;/i&gt;).
true = secondary voltage control is on
false = secondary voltage control is off.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.qz">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">qz</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Desired value (setpoint) of reactive power, manual setting (&lt;i&gt;Qz&lt;/i&gt;). </skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.remote">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">remote</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector to apply automatic calculation in secondary controller model (&lt;i&gt;remote&lt;/i&gt;).
true = automatic calculation is activated
false = manual set is active; the use of desired value of reactive power (&lt;i&gt;Qz&lt;/i&gt;) is required.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.sbase">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">sbase</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#ApparentPower" />
	<skos:definition  xml:lang="en">Apparent power of the unit (&lt;i&gt;Sbase&lt;/i&gt;) (&amp;gt; 0).  Unit = MVA.  Typical value = 259.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">PI controller phase lead time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant of gain block (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.ti">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ti</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">PI controller phase lead time constant (&lt;i&gt;Ti&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.tp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Time constant (&lt;i&gt;Tp&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.tr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage transducer time constant (&lt;i&gt;Tr&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,01.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.uimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum error (&lt;i&gt;UImax&lt;/i&gt;) (&amp;gt; ExcSK.uimin).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.uimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum error (&lt;i&gt;UImin&lt;/i&gt;) (&amp;lt; ExcSK.uimax).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.urmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">urmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum controller output (&lt;i&gt;URmax&lt;/i&gt;) (&amp;gt; ExcSK.urmin).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.urmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">urmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum controller output (&lt;i&gt;URmin&lt;/i&gt;) (&amp;lt; ExcSK.urmax).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.vtmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum terminal voltage input (&lt;i&gt;Vtmax&lt;/i&gt;) (&amp;gt; ExcSK.vtmin).  Determines the range of voltage deadband.  Typical value = 1,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.vtmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vtmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum terminal voltage input (&lt;i&gt;Vtmin&lt;/i&gt;) (&amp;lt; ExcSK.vtmax).  Determines the range of voltage deadband.  Typical value = 0,95.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcSK.yp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">yp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcSK"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum output (&lt;i&gt;Yp&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A">
	<rdfs:label xml:lang="en">ExcST1A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modification of an old IEEE ST1A static excitation system without overexcitation limiter (OEL) and underexcitation limiter (UEL).</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;Vimax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;Vimin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 190.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0) .  Typical value = 7,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -6,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;Kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.tc1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.tb1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb1&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vamax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vamin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -999.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.ilr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ilr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit reference (&lt;i&gt;Ilr&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.klr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limiter gain (&lt;i&gt;Klr&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST1A.xe">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xe</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST1A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation xfmr effective reactance (&lt;i&gt;Xe&lt;/i&gt;).  Typical value = 0,04.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A">
	<rdfs:label xml:lang="en">ExcST2A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE ST2A static excitation system with another lead-lag block added to match the model defined by WECC.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.ka">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ka</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator gain (&lt;i&gt;Ka&lt;/i&gt;) (&amp;gt; 0).  Typical value = 120.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,15.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator outputs (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator outputs (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.ke">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ke</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter constant related to self-excited field (&lt;i&gt;Ke&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.te">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">te</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Exciter time constant, integration rate associated with exciter control (&lt;i&gt;Te&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.kf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer gains (&lt;i&gt;kf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,7.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,88.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;i&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1,82.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum field voltage (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
UEL input (&lt;i&gt;UELin&lt;/i&gt;).
true = HV gate
false = add to error signal.
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST2A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST2A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A">
	<rdfs:label xml:lang="en">ExcST3A</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE ST3A static excitation system with added speed multiplier.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;Vimax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;Vimin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,2.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.kj">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kj</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">AVR gain (&lt;i&gt;Kj&lt;/i&gt;) (&amp;gt; 0).  Typical value = 200.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 6,67.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.efdmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">efdmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum AVR output (&lt;i&gt;Efdmax&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 6,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.km">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">km</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Forward gain constant of the inner loop field regulator (&lt;i&gt;Km&lt;/i&gt;) (&amp;gt; 0).  Typical value = 7,04.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.tm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tm</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Forward time constant of inner loop field regulator (&lt;i&gt;Tm&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Feedback gain constant of the inner loop field regulator (&lt;i&gt;Kg&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential source gain (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p&lt;/sub&gt;&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,37.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.thetap">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetap</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Potential circuit phase angle (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p&lt;/sub&gt;&lt;/i&gt;).  Typical value = 20.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;K&lt;/i&gt;&lt;i&gt;&lt;sub&gt;i&lt;/sub&gt;&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 4,83.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0). Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.xl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactance associated with potential source (&lt;i&gt;Xl&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,09.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.vbmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vbmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum excitation voltage (&lt;i&gt;Vbmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 8,63.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.vgmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vgmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum inner loop feedback voltage (&lt;i&gt;Vgmax&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 6,53.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.ks">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST3A.ks1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ks1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST3A"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Coefficient to allow different usage of the model-speed coefficient (&lt;i&gt;Ks1&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B">
	<rdfs:label xml:lang="en">ExcST4B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE ST4B static excitation system with maximum inner loop feedback gain &lt;i&gt;Vgmax&lt;/i&gt;.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kpr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;Kpr&lt;/i&gt;).  Typical value = 10,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kir">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kir</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;Kir&lt;/i&gt;).  Typical value = 10,75.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.ta">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ta</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator time constant (&lt;i&gt;Ta&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -0,87.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kpm">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpm</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain output (&lt;i&gt;Kpm&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain output (&lt;i&gt;Kim&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.vmmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum inner loop output (&lt;i&gt;Vmmax&lt;/i&gt;) (&amp;gt; ExcST4B.vmmin).  Typical value = 99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.vmmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum inner loop output (&lt;i&gt;Vmmin&lt;/i&gt;) (&amp;lt; ExcST4B.vmmax).  Typical value = -99.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Feedback gain constant of the inner loop field regulator (&lt;i&gt;Kg&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kp">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kp</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;Kp&lt;/i&gt;) (&amp;gt; 0).  Typical value = 9,3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.thetap">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">thetap</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#AngleDegrees" />
	<skos:definition  xml:lang="en">Potential circuit phase angle (&lt;i&gt;theta&lt;/i&gt;&lt;i&gt;&lt;sub&gt;p&lt;/sub&gt;&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.ki">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ki</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Potential circuit gain coefficient (&lt;i&gt;Ki&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.kc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Rectifier loading factor proportional to commutating reactance (&lt;i&gt;Kc&lt;/i&gt;) (&amp;gt;= 0). Typical value = 0,113.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.xl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Reactance associated with potential source (&lt;i&gt;Xl&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,124.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.vbmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vbmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum excitation voltage (&lt;i&gt;Vbmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 11,63.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.vgmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vgmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum inner loop feedback voltage (&lt;i&gt;Vgmax&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 5,8.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.uel">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uel</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;UEL&lt;/i&gt;).
true = &lt;i&gt;UEL&lt;/i&gt; is part of block diagram
false = &lt;i&gt;UEL&lt;/i&gt; is not part of block diagram. 
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST4B.lvgate">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">lvgate</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST4B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;LVGate&lt;/i&gt;).
true = &lt;i&gt;LVGate&lt;/i&gt; is part of the block diagram
false = &lt;i&gt;LVGate&lt;/i&gt; is not part of the block diagram. 
Typical value = false.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B">
	<rdfs:label xml:lang="en">ExcST6B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE ST6B static excitation system with PID controller and optional inner feedback loop.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.ilr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ilr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit reference (&lt;i&gt;Ilr&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,164.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.k1">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">k1</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;K1&lt;/i&gt;).
true = feedback is from &lt;i&gt;Ifd&lt;/i&gt;
false = feedback is not from &lt;i&gt;Ifd&lt;/i&gt;.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.kcl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kcl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit adjustment (&lt;i&gt;Kcl&lt;/i&gt;) (&amp;gt; 0).  Typical value = 1,0577.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.kff">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kff</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Pre-control gain constant of the inner loop field regulator (&lt;i&gt;Kff&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.kg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Feedback gain constant of the inner loop field regulator (&lt;i&gt;Kg&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.kia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;Kia&lt;/i&gt;) (&amp;gt; 0).  Typical value = 45,094.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.klr">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">klr</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Exciter output current limit adjustment (&lt;i&gt;Kcl&lt;/i&gt;) (&amp;gt; 0).  Typical value = 17,33.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.km">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">km</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Forward gain constant of the inner loop field regulator (&lt;i&gt;Km&lt;/i&gt;).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.kpa">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpa</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;Kpa&lt;/i&gt;) (&amp;gt; 0).  Typical value = 18,038.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.kvd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kvd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator derivative gain (&lt;i&gt;Kvd&lt;/i&gt;).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.oelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">oelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#ExcST6BOELselectorKind" />
	<skos:definition  xml:lang="en">OEL input selector (&lt;i&gt;OELin&lt;/i&gt;).  Typical value = noOELinput (corresponds to &lt;i&gt;OELin&lt;/i&gt; = 0 on diagram).</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback time constant of inner loop field voltage regulator (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0,02.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.ts">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rectifier firing time constant (&lt;i&gt;Ts&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.tvd">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tvd</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Voltage regulator derivative gain (&lt;i&gt;Tvd&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vamax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vamax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,81.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vamin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vamin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vamin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -3,85.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vilim">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vilim</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;Vilim&lt;/i&gt;).
true = &lt;i&gt;Vimin&lt;/i&gt;-&lt;i&gt;Vimax&lt;/i&gt; limiter is active
false = &lt;i&gt;Vimin&lt;/i&gt;-&lt;i&gt;Vimax&lt;/i&gt; limiter is not active.
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vimax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator input limit (&lt;i&gt;Vimax&lt;/i&gt;) (&amp;gt; ExcST6B.vimin).  Typical value = 10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vimin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vimin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator input limit (&lt;i&gt;Vimin&lt;/i&gt;) (&amp;lt; ExcST6B.vimax).  Typical value = -10.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vmult">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmult</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "http://www.w3.org/2001/XMLSchema#boolean" />
	<skos:definition  xml:lang="en">
Selector (&lt;i&gt;vmult&lt;/i&gt;).
true = multiply regulator output by terminal voltage
false = do not multiply regulator output by terminal voltage. 
Typical value = true.
	</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 4,81.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -3,85.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST6B.xc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">xc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST6B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Excitation source reactance (&lt;i&gt;Xc&lt;/i&gt;).  Typical value = 0,05.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B">
	<rdfs:label xml:lang="en">ExcST7B</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#ExcitationSystemDynamics"/>
	<skos:definition  xml:lang="en">Modified IEEE ST7B static excitation system without stator current limiter (SCL) and current compensator (DROOP) inputs.</skos:definition>
	<dy:Package>Package_ExcitationSystemDynamics</dy:Package>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.kh">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kh</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">High-value gate feedback gain (&lt;i&gt;Kh&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.kia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator integral gain (&lt;i&gt;Kia&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.kl">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kl</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Low-value gate feedback gain (&lt;i&gt;Kl&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.kpa">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">kpa</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Voltage regulator proportional gain (&lt;i&gt;Kpa&lt;/i&gt;) (&amp;gt; 0).  Typical value = 40.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.oelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">oelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#ExcST7BOELselectorKind" />
	<skos:definition  xml:lang="en">OEL input selector (&lt;i&gt;OELin&lt;/i&gt;). Typical value = noOELinput.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.tb">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tb</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lag time constant (&lt;i&gt;Tb&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.tc">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tc</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Regulator lead time constant (&lt;i&gt;Tc&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.tf">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tf</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Excitation control system stabilizer time constant (&lt;i&gt;Tf&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.tg">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tg</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback time constant of inner loop field voltage regulator (&lt;i&gt;Tg&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.tia">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">tia</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Feedback time constant (&lt;i&gt;Tia&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 3.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.ts">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">ts</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#Seconds" />
	<skos:definition  xml:lang="en">Rectifier firing time constant (&lt;i&gt;Ts&lt;/i&gt;) (&amp;gt;= 0).  Typical value = 0.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.uelin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">uelin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#ExcST7BUELselectorKind" />
	<skos:definition  xml:lang="en">UEL input selector (&lt;i&gt;UELin&lt;/i&gt;). Typical value = noUELinput.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.vmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage reference signal (&lt;i&gt;Vmax&lt;/i&gt;) (&amp;gt; 0 and &amp;gt; ExcST7B.vmin)).  Typical value = 1,1.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.vmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage reference signal (&lt;i&gt;Vmin&lt;/i&gt;) (&amp;gt; 0 and &amp;lt; ExcST7B.vmax).  Typical value = 0,9.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.vrmax">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmax</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Maximum voltage regulator output (&lt;i&gt;Vrmax&lt;/i&gt;) (&amp;gt; 0).  Typical value = 5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="#ExcST7B.vrmin">
	<rdf:type rdf:resource = "http://www.w3.org/2002/07/owl#DatatypeProperty" />
	<rdfs:label xml:lang="en">vrmin</rdfs:label>
	<rdfs:domain rdf:resource="#ExcST7B"/>
	<rdfs:range rdf:resource = "#PU" />
	<skos:definition  xml:lang="en">Minimum voltage regulator output (&lt;i&gt;Vrmin&lt;/i&gt;) (&amp;lt; 0).  Typical value = -4,5.</skos:definition>
</rdf:Description>
<rdf:Description rdf:about="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package_OverexcitationLimiterDynamics">
	<rdf:type rdf:resource="http://iec.ch/TC57/ns/CIM/Dynamics-EU#Package"/>
	<rdfs:comment  xml:lang="en">Overexcitation limiters (OELs) are also referred to as &lt;i&gt;maximum excitation limiters &lt;/i&gt;and &lt;i&gt;field current limiters. &lt;/i&gt;The possibility of voltage collapse in stressed power systems increases the importance of modelling these limiters in studies of system conditions that cause machines to operate at high levels of excitation for a sustained period, such as voltage collapse or system-islanding. Such events typically occur over a long time frame compared with transient or small-signal stability simulations.</rdfs:comment>
</rdf:Description>
<rdf:Description rdf:about="#OverexcitationLimiterDynamics">
	<rdfs:label xml:lang="en">OverexcitationLimiterDynamics</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#DynamicsFunctionBlock"/>
	<skos:definition  xml:lang="en">Overexcitation limiter function block whose behaviour is described by reference to a standard model &lt;font color=&quot;#0f0f0f&quot;&gt;or by definition of a user-defined model.&lt;/font&gt;</skos:definition>
	<dy:Package>Package_OverexcitationLimiterDynamics</dy:Package>
	<dy:isAbstract>True</dy:isAbstract>
</rdf:Description>
<rdf:Description rdf:about="#OverexcLimIEEE">
	<rdfs:label xml:lang="en">OverexcLimIEEE</rdfs:label>
	<rdf:type rdf:resource="http://www.w3.org/2002/07/owl#Class"/>
	<rdfs:subClassOf rdf:resource="#OverexcitationLimiterDynamics"/>
	<skos:definition  xml:lang="en">
